{
  "source_pdf": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3.pdf",
  "extraction_timestamp": "2025-11-17T15:27:02.649030",
  "total_records": 144,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Subtype Monoblock A2W Heat Pump 12kw",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "foshan_shunde_zealux_electrical_appliances_co.,_ltd.": "No.2-8, No.9 Road, Science and Technology zone, Xingtan\nIndustrial Park, Xingtan Town, Shunde District, Foshan City",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "foshan_shunde_zealux_electrical_appliances_co.,_ltd.": "528325",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "foshan_shunde_zealux_electrical_appliances_co.,_ltd.": "Guangdong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "foshan_shunde_zealux_electrical_appliances_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "foshan_shunde_zealux_electrical_appliances_co.,_ltd.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "foshan_shunde_zealux_electrical_appliances_co.,_ltd.": "Monoblock A2W Heat Pump 12kw",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "foshan_shunde_zealux_electrical_appliances_co.,_ltd.": "011-1W0660",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "foshan_shunde_zealux_electrical_appliances_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "foshan_shunde_zealux_electrical_appliances_co.,_ltd.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "foshan_shunde_zealux_electrical_appliances_co.,_ltd.": "2.2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "foshan_shunde_zealux_electrical_appliances_co.,_ltd.": "01.08.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "foshan_shunde_zealux_electrical_appliances_co.,_ltd.": "European KEYMARK Scheme for Heat Pumps Rev. 14 (as of\n2024-04)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model XAH12Csi32",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "xah12csi32": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "xah12csi32": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "xah12csi32": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "xah12csi32": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "xah12csi32": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "xah12csi32": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "xah12csi32": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "xah12csi32": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.70 kW",
      "medium_temperature": "10.40 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.60 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.47",
      "medium_temperature": "2.90",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "133 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.67 kW",
      "medium_temperature": "8.55 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.58",
      "medium_temperature": "3.41",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.67 kW",
      "medium_temperature": "7.57 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.23",
      "medium_temperature": "2.24",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.66 kW",
      "medium_temperature": "4.86 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.73",
      "medium_temperature": "3.57",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.33 kW",
      "medium_temperature": "3.31 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.85",
      "medium_temperature": "4.23",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.63 kW",
      "column_2": "2.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.27",
      "column_2": "5.39",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.67 kW",
      "column_2": "7.57 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.23",
      "column_2": "2.24",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.48 kW",
      "column_2": "6.18 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.81",
      "column_2": "1.71",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "5 W",
      "column_2": "5 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "4 W",
      "column_2": "4 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "5 W",
      "column_2": "5 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "33 W",
      "column_2": "33 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.20 kW",
      "column_2": "2.40 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3909 kWh",
      "column_2": "5188 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.20 kW 2.40 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model ALSAVO HEAT 12i",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alsavo_heat_12i": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alsavo_heat_12i": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alsavo_heat_12i": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alsavo_heat_12i": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alsavo_heat_12i": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alsavo_heat_12i": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alsavo_heat_12i": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alsavo_heat_12i": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.70 kW",
      "medium_temperature": "10.40 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.60 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.47",
      "medium_temperature": "2.90",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "133 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.67 kW",
      "medium_temperature": "8.55 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.58",
      "medium_temperature": "3.41",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.67 kW",
      "medium_temperature": "7.57 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.23",
      "medium_temperature": "2.24",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.66 kW",
      "medium_temperature": "4.86 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.73",
      "medium_temperature": "3.57",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.33 kW",
      "medium_temperature": "3.31 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.85",
      "medium_temperature": "4.23",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.63 kW",
      "column_2": "2.80 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.27",
      "column_2": "5.39",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.67 kW",
      "column_2": "7.57 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.23",
      "column_2": "2.24",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.48 kW",
      "column_2": "6.18 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.81",
      "column_2": "1.71",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "5 W",
      "column_2": "5 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "4 W",
      "column_2": "4 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "5 W",
      "column_2": "5 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "33 W",
      "column_2": "33 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.20 kW",
      "column_2": "2.40 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3909 kWh",
      "column_2": "5188 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.20 kW 2.40 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_Outdoor_Air_Water_3"
    }
  ]
}