{
  "source_pdf": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5.pdf",
  "extraction_timestamp": "2025-11-17T15:27:03.599727",
  "total_records": 144,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Subtype Monoblock A2W Heat Pump 12kw three-phase",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "foshan_shunde_zealux_electrical_appliances_co.,_ltd.": "No.2-8, No.9 Road, Science and Technology zone, Xingtan\nIndustrial Park, Xingtan Town, Shunde District, Foshan City",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "foshan_shunde_zealux_electrical_appliances_co.,_ltd.": "528325",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "foshan_shunde_zealux_electrical_appliances_co.,_ltd.": "Guangdong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "foshan_shunde_zealux_electrical_appliances_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "foshan_shunde_zealux_electrical_appliances_co.,_ltd.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "foshan_shunde_zealux_electrical_appliances_co.,_ltd.": "Monoblock A2W Heat Pump 12kw three-phase",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "foshan_shunde_zealux_electrical_appliances_co.,_ltd.": "011-1W0733",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "foshan_shunde_zealux_electrical_appliances_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "foshan_shunde_zealux_electrical_appliances_co.,_ltd.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "foshan_shunde_zealux_electrical_appliances_co.,_ltd.": "2.2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "foshan_shunde_zealux_electrical_appliances_co.,_ltd.": "27.10.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "foshan_shunde_zealux_electrical_appliances_co.,_ltd.": "European KEYMARK Scheme for Heat Pumps Rev. 14 (as of\n2024-04)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model XAH12Csi32T",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "xah12csi32t": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "xah12csi32t": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "xah12csi32t": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "xah12csi32t": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "xah12csi32t": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "xah12csi32t": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "xah12csi32t": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "xah12csi32t": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "xah12csi32t": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.30 kW",
      "medium_temperature": "11.60 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.80 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.40",
      "medium_temperature": "2.70",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "131 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.46 kW",
      "medium_temperature": "8.39 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.78",
      "medium_temperature": "3.35",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.48 kW",
      "medium_temperature": "7.42 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.17",
      "medium_temperature": "2.02",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.55 kW",
      "medium_temperature": "4.55 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.60",
      "medium_temperature": "3.30",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.04 kW",
      "medium_temperature": "3.31 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.17": "0.980",
      "4.34": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.17": "2.61 kW",
      "4.34": "2.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.17": "8.18",
      "4.34": "5.97",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.17": "0.960",
      "4.34": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.17": "7.48 kW",
      "4.34": "7.42 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.17": "3.17",
      "4.34": "2.02",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.17": "7.40 kW",
      "4.34": "7.22 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.17": "2.83",
      "4.34": "1.71",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.17": "1.000",
      "4.34": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.17": "60 \u00b0C",
      "4.34": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.17": "12 W",
      "4.34": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.17": "12 W",
      "4.34": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.17": "12 W",
      "4.34": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.17": "35 W",
      "4.34": "35 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.17": "Electricity",
      "4.34": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.17": "1.10 kW",
      "4.34": "1.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.17": "3653 kWh",
      "4.34": "5174 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.10 kW 1.20 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model ALSAVO HEAT 12iT",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alsavo_heat_12it": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alsavo_heat_12it": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alsavo_heat_12it": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "alsavo_heat_12it": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alsavo_heat_12it": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alsavo_heat_12it": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alsavo_heat_12it": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alsavo_heat_12it": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alsavo_heat_12it": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.30 kW",
      "medium_temperature": "11.60 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.80 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.40",
      "medium_temperature": "2.70",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "131 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.46 kW",
      "medium_temperature": "8.39 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.78",
      "medium_temperature": "3.35",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.48 kW",
      "medium_temperature": "7.42 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.17",
      "medium_temperature": "2.02",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.55 kW",
      "medium_temperature": "4.55 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.60",
      "medium_temperature": "3.30",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.04 kW",
      "medium_temperature": "3.31 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.17": "0.980",
      "4.34": "0.980",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.17": "2.61 kW",
      "4.34": "2.90 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.17": "8.18",
      "4.34": "5.97",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.17": "0.960",
      "4.34": "0.980",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.17": "7.48 kW",
      "4.34": "7.42 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.17": "3.17",
      "4.34": "2.02",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.17": "7.40 kW",
      "4.34": "7.22 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.17": "2.83",
      "4.34": "1.71",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.17": "1.000",
      "4.34": "1.000",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.17": "60 \u00b0C",
      "4.34": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.17": "12 W",
      "4.34": "12 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.17": "12 W",
      "4.34": "12 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.17": "12 W",
      "4.34": "12 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.17": "35 W",
      "4.34": "35 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.17": "Electricity",
      "4.34": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.17": "1.10 kW",
      "4.34": "1.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.17": "3653 kWh",
      "4.34": "5174 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.10 kW 1.20 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_12kw_three-phase_Outdoor_Air_Water_5"
    }
  ]
}