{
  "source_pdf": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6.pdf",
  "extraction_timestamp": "2025-11-17T15:27:04.051923",
  "total_records": 144,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Subtype Monoblock A2W Heat Pump 16kw",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "foshan_shunde_zealux_electrical_appliances_co.,_ltd.": "No.2-8, No.9 Road, Science and Technology zone, Xingtan\nIndustrial Park, Xingtan Town, Shunde District, Foshan City",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "foshan_shunde_zealux_electrical_appliances_co.,_ltd.": "528325",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "foshan_shunde_zealux_electrical_appliances_co.,_ltd.": "Guangdong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "foshan_shunde_zealux_electrical_appliances_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "foshan_shunde_zealux_electrical_appliances_co.,_ltd.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "foshan_shunde_zealux_electrical_appliances_co.,_ltd.": "Monoblock A2W Heat Pump 16kw",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "foshan_shunde_zealux_electrical_appliances_co.,_ltd.": "011-1W0674",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "foshan_shunde_zealux_electrical_appliances_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "foshan_shunde_zealux_electrical_appliances_co.,_ltd.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "foshan_shunde_zealux_electrical_appliances_co.,_ltd.": "2.4 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "foshan_shunde_zealux_electrical_appliances_co.,_ltd.": "06.09.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "foshan_shunde_zealux_electrical_appliances_co.,_ltd.": "European KEYMARK Scheme for Heat Pumps Rev. 12 (as of\n2023-03)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model XAH16Csi32",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "xah16csi32": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "xah16csi32": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "xah16csi32": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "xah16csi32": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "xah16csi32": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "xah16csi32": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "xah16csi32": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "xah16csi32": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "xah16csi32": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.60 kW",
      "medium_temperature": "13.30 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.60 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.30",
      "medium_temperature": "2.40",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "69 dB(A)",
      "medium_temperature": "69 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "129 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.05 kW",
      "medium_temperature": "12.47 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.30",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.66 kW",
      "medium_temperature": "11.02 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.08",
      "medium_temperature": "1.95",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.41 kW",
      "medium_temperature": "6.73 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.53",
      "medium_temperature": "3.34",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.34 kW",
      "medium_temperature": "4.48 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.56": "0.990",
      "4.06": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.56": "4.31 kW",
      "4.06": "4.28 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.56": "7.86",
      "4.06": "6.07",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.56": "0.990",
      "4.06": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.56": "10.66 kW",
      "4.06": "11.02 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.56": "3.08",
      "4.06": "1.95",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.56": "10.16 kW",
      "4.06": "9.89 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.56": "2.77",
      "4.06": "1.54",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.56": "1.000",
      "4.06": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.56": "60 \u00b0C",
      "4.06": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.56": "6 W",
      "4.06": "6 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.56": "6 W",
      "4.06": "6 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.56": "6 W",
      "4.06": "6 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.56": "35 W",
      "4.06": "35 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.56": "Electricity",
      "4.06": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.56": "1.89 kW",
      "4.06": "2.58 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.56": "5470 kWh",
      "4.06": "7807 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.89 kW 2.58 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model ALSAVO HEAT 16i",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alsavo_heat_16i": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alsavo_heat_16i": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alsavo_heat_16i": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "alsavo_heat_16i": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alsavo_heat_16i": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alsavo_heat_16i": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alsavo_heat_16i": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alsavo_heat_16i": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alsavo_heat_16i": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.60 kW",
      "medium_temperature": "13.30 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.60 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.30",
      "medium_temperature": "2.40",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "69 dB(A)",
      "medium_temperature": "69 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "129 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.05 kW",
      "medium_temperature": "12.47 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.30",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.66 kW",
      "medium_temperature": "11.02 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.08",
      "medium_temperature": "1.95",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.41 kW",
      "medium_temperature": "6.73 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.53",
      "medium_temperature": "3.34",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.34 kW",
      "medium_temperature": "4.48 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.56": "0.990",
      "4.06": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.56": "4.31 kW",
      "4.06": "4.28 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.56": "7.86",
      "4.06": "6.07",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.56": "0.990",
      "4.06": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.56": "10.66 kW",
      "4.06": "11.02 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.56": "3.08",
      "4.06": "1.95",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.56": "10.16 kW",
      "4.06": "9.89 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.56": "2.77",
      "4.06": "1.54",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.56": "1.000",
      "4.06": "1.000",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.56": "60 \u00b0C",
      "4.06": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.56": "6 W",
      "4.06": "6 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.56": "6 W",
      "4.06": "6 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.56": "6 W",
      "4.06": "6 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.56": "35 W",
      "4.06": "35 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.56": "Electricity",
      "4.06": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.56": "1.89 kW",
      "4.06": "2.58 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.56": "5470 kWh",
      "4.06": "7807 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.89 kW 2.58 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_16kw_Outdoor_Air_Water_6"
    }
  ]
}