{
  "source_pdf": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2.pdf",
  "extraction_timestamp": "2025-11-17T15:27:10.369594",
  "total_records": 79,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Subtype BES MONOBLOK 16KW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "fotowoltaika_by_energy_solutions_sp._z_o._o.": "Rynek Glowny 28",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "fotowoltaika_by_energy_solutions_sp._z_o._o.": "31-010",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "fotowoltaika_by_energy_solutions_sp._z_o._o.": "Krakow",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "fotowoltaika_by_energy_solutions_sp._z_o._o.": "PL",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "fotowoltaika_by_energy_solutions_sp._z_o._o.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "fotowoltaika_by_energy_solutions_sp._z_o._o.": "BES MONOBLOK 16KW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "fotowoltaika_by_energy_solutions_sp._z_o._o.": "011-1W0870",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "fotowoltaika_by_energy_solutions_sp._z_o._o.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "fotowoltaika_by_energy_solutions_sp._z_o._o.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "fotowoltaika_by_energy_solutions_sp._z_o._o.": "2.6 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "fotowoltaika_by_energy_solutions_sp._z_o._o.": "14.08.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "fotowoltaika_by_energy_solutions_sp._z_o._o.": "HP KEYMARK certification scheme rules V14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model BES MONOBLOK 16KW",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bes_monoblok_16kw": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bes_monoblok_16kw": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bes_monoblok_16kw": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bes_monoblok_16kw": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bes_monoblok_16kw": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bes_monoblok_16kw": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bes_monoblok_16kw": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bes_monoblok_16kw": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bes_monoblok_16kw": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "19.50 kW",
      "medium_temperature": "21.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "4.25 kW",
      "medium_temperature": "6.66 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.59",
      "medium_temperature": "3.15",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "74 dB(A)",
      "medium_temperature": "74 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "136 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.40 kW",
      "medium_temperature": "15.40 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.48",
      "medium_temperature": "3.46",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "14.53 kW",
      "medium_temperature": "13.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.38",
      "medium_temperature": "2.56",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.86 kW",
      "medium_temperature": "8.25 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.32",
      "medium_temperature": "3.32",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.24 kW",
      "medium_temperature": "7.96 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.73": "0.900",
      "4.47": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.73": "9.69 kW",
      "4.47": "9.47 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.73": "7.65",
      "4.47": "6.23",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.73": "0.900",
      "4.47": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.73": "14.53 kW",
      "4.47": "13.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.73": "3.38",
      "4.47": "2.56",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.73": "15.20 kW",
      "4.47": "15.08 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.73": "3.13",
      "4.47": "2.31",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.73": "0.900",
      "4.47": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.73": "60 \u00b0C",
      "4.47": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.73": "11 W",
      "4.47": "11 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.73": "11 W",
      "4.47": "11 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.73": "11 W",
      "4.47": "11 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.73": "0 W",
      "4.47": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.73": "Electricity",
      "4.47": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.73": "1.20 kW",
      "4.47": "0.33 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.73": "7569 kWh",
      "4.47": "9787 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.20 kW 0.33 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_BES_MONOBLOK_16KW_Outdoor_Air_Water_2"
    }
  ]
}