{
  "source_pdf": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6.pdf",
  "extraction_timestamp": "2025-11-17T15:27:11.728272",
  "total_records": 80,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Subtype EVI DC Inverter Heat Pump- R32- 6",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "fotowoltaika_by_energy_solutions_sp._z_o._o.": "Rynek Glowny 28",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "fotowoltaika_by_energy_solutions_sp._z_o._o.": "31-010",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "fotowoltaika_by_energy_solutions_sp._z_o._o.": "Krakow",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "fotowoltaika_by_energy_solutions_sp._z_o._o.": "PL",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "fotowoltaika_by_energy_solutions_sp._z_o._o.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "fotowoltaika_by_energy_solutions_sp._z_o._o.": "EVI DC Inverter Heat Pump- R32- 6",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "fotowoltaika_by_energy_solutions_sp._z_o._o.": "041-K097-01",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "fotowoltaika_by_energy_solutions_sp._z_o._o.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "fotowoltaika_by_energy_solutions_sp._z_o._o.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "fotowoltaika_by_energy_solutions_sp._z_o._o.": "1.3 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "fotowoltaika_by_energy_solutions_sp._z_o._o.": "15.08.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "fotowoltaika_by_energy_solutions_sp._z_o._o.": "HP KEYMARK certification scheme rules rev. no.14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "fotowoltaika_by_energy_solutions_sp._z_o._o.": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model BES 6 KW",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bes_6_kw": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bes_6_kw": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bes_6_kw": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bes_6_kw": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bes_6_kw": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bes_6_kw": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bes_6_kw": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bes_6_kw": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bes_6_kw": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.04 kW",
      "medium_temperature": "4.99 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.14 kW",
      "medium_temperature": "1.66 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.42",
      "medium_temperature": "3.00",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "128 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.13 kW",
      "medium_temperature": "4.34 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.45",
      "medium_temperature": "3.27",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.65 kW",
      "medium_temperature": "3.84 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.75",
      "medium_temperature": "2.36",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.38 kW",
      "medium_temperature": "2.45 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.65",
      "medium_temperature": "3.21",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.37 kW",
      "medium_temperature": "2.72 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.80": "0.900",
      "4.30": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.80": "2.98 kW",
      "4.30": "3.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.80": "7.80",
      "4.30": "5.74",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.80": "0.900",
      "4.30": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.80": "3.65 kW",
      "4.30": "3.84 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.80": "2.75",
      "4.30": "2.36",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.80": "3.90 kW",
      "4.30": "4.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.80": "2.39",
      "4.30": "1.94",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.80": "0.900",
      "4.30": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.80": "50 \u00b0C",
      "4.30": "50 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.80": "5 W",
      "4.30": "5 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.80": "6 W",
      "4.30": "6 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.80": "5 W",
      "4.30": "5 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.80": "30 W",
      "4.30": "30 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.80": "Electricity",
      "4.30": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.80": "0.23 kW",
      "4.30": "0.14 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.80": "1917 kWh",
      "4.30": "2742 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.23 kW 0.14 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Fotowoltaika_By_Energy_Solutions_sp__z_o_EVI_DC_Inverter_Heat_Pump-_R32-_6_Outdoor_Air_Water_6"
    }
  ]
}