{
  "source_pdf": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7.pdf",
  "extraction_timestamp": "2025-11-17T15:27:35.858141",
  "total_records": 79,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Subtype M4OC-36HFN8-Q/MZAU-28HWFN8-QD2W",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "gd_midea_air-conditioning_equipment_co.,_ltd.": "Lingang Road,",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "gd_midea_air-conditioning_equipment_co.,_ltd.": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "gd_midea_air-conditioning_equipment_co.,_ltd.": "Guangdong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "gd_midea_air-conditioning_equipment_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "gd_midea_air-conditioning_equipment_co.,_ltd.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "gd_midea_air-conditioning_equipment_co.,_ltd.": "M4OC-36HFN8-Q/MZAU-28HWFN8-QD2W",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "gd_midea_air-conditioning_equipment_co.,_ltd.": "011-1W0574",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "gd_midea_air-conditioning_equipment_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "gd_midea_air-conditioning_equipment_co.,_ltd.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "gd_midea_air-conditioning_equipment_co.,_ltd.": "1.8 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "gd_midea_air-conditioning_equipment_co.,_ltd.": "18.01.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "gd_midea_air-conditioning_equipment_co.,_ltd.": "HP KEYMARK certification scheme rules rev. 10",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model M4OC-36HFN8-Q/MZAU-28HWFN8-QD2W",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "m4oc-36hfn8-q/mzau-28hwfn8-qd2w": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "m4oc-36hfn8-q/mzau-28hwfn8-qd2w": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "m4oc-36hfn8-q/mzau-28hwfn8-qd2w": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "m4oc-36hfn8-q/mzau-28hwfn8-qd2w": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "m4oc-36hfn8-q/mzau-28hwfn8-qd2w": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "m4oc-36hfn8-q/mzau-28hwfn8-qd2w": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "m4oc-36hfn8-q/mzau-28hwfn8-qd2w": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "m4oc-36hfn8-q/mzau-28hwfn8-qd2w": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.67 kW",
      "medium_temperature": "8.66 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.96 kW",
      "medium_temperature": "3.54 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.42",
      "medium_temperature": "2.44",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "122 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.72 kW",
      "medium_temperature": "8.37 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.51",
      "medium_temperature": "3.12",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.71 kW",
      "medium_temperature": "7.41 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.65",
      "medium_temperature": "1.84",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.54 kW",
      "medium_temperature": "4.59 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.34",
      "medium_temperature": "3.02",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.16 kW",
      "medium_temperature": "2.90 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.79",
      "medium_temperature": "4.37",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.62 kW",
      "column_2": "3.31 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.46",
      "column_2": "6.18",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.71 kW",
      "column_2": "7.41 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.65",
      "column_2": "1.84",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "8.52 kW",
      "column_2": "7.36 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.40",
      "column_2": "1.54",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "36 W",
      "column_2": "36 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.20 kW",
      "column_2": "1.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3995 kWh",
      "column_2": "5545 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.20 kW 1.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___M4OC-36HFN8-Q_MZAU-28HWFN8-QD2W_Outdoor_Air_Water_7"
    }
  ]
}