{
  "source_pdf": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10.pdf",
  "extraction_timestamp": "2025-11-17T15:27:36.905766",
  "total_records": 76,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "": "Subtype Multi-split heat pump water heater-190L-B1",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "gd_midea_air-conditioning_equipment_co.,_ltd.": "Lingang Road,",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "gd_midea_air-conditioning_equipment_co.,_ltd.": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "gd_midea_air-conditioning_equipment_co.,_ltd.": "Guangdong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "gd_midea_air-conditioning_equipment_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "gd_midea_air-conditioning_equipment_co.,_ltd.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "gd_midea_air-conditioning_equipment_co.,_ltd.": "Multi-split heat pump water heater-190L-B1",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "gd_midea_air-conditioning_equipment_co.,_ltd.": "011-1W0778",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "gd_midea_air-conditioning_equipment_co.,_ltd.": "Heat Pump for Domestic Hot Water (DHW)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "gd_midea_air-conditioning_equipment_co.,_ltd.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "gd_midea_air-conditioning_equipment_co.,_ltd.": "1.8 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "gd_midea_air-conditioning_equipment_co.,_ltd.": "21.03.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "gd_midea_air-conditioning_equipment_co.,_ltd.": "HP KEYMARK certification scheme rules V13",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "": "Model M4OA-27HFN8-Q(HRU)+PLSX-190(30)/DN8-A",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "m4oa-27hfn8-q(hru)+plsx-190(30)/dn8-a": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "m4oa-27hfn8-q(hru)+plsx-190(30)/dn8-a": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "m4oa-27hfn8-q(hru)+plsx-190(30)/dn8-a": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "m4oa-27hfn8-q(hru)+plsx-190(30)/dn8-a": "Outdoor Air",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "m4oa-27hfn8-q(hru)+plsx-190(30)/dn8-a": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "m4oa-27hfn8-q(hru)+plsx-190(30)/dn8-a": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "m4oa-27hfn8-q(hru)+plsx-190(30)/dn8-a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "m4oa-27hfn8-q(hru)+plsx-190(30)/dn8-a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "m4oa-27hfn8-q(hru)+plsx-190(30)/dn8-a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "power_supply": "Heat Pump for Domestic Hot Water (DHW)",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Operating test",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Safety devices checking test",
      "2": "2",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Condensate draining",
      "2": "2",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "EN 12102-2 | Average Climate",
      "2": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "Sound power level outdoor",
      "22_db(a)": "64 dB(A)",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "22_db(a)": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "22_db(a)": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Average Climate",
      "22_db(a)": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "128 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.62",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:11 h:min",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "50.0 W",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "240 l",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 12102-2 | Colder Climate",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "Sound power level outdoor",
      "22_db(a)": "64 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "22_db(a)": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "22_db(a)": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Colder Climate",
      "22_db(a)": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "100 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.08",
      "source_page": 2,
      "source_table": 8,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:20 h:min",
      "source_page": 2,
      "source_table": 8,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "50.0 W",
      "source_page": 2,
      "source_table": 8,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 2,
      "source_table": 8,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "240 l",
      "source_page": 2,
      "source_table": 8,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 8,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 8,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 12102-2 | Warmer Climate",
      "l": "",
      "source_page": 2,
      "source_table": 8,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "11 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10"
    },
    {
      "label": "heating_up_time_2",
      "value": "20 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10"
    },
    {
      "sound_power_level_indoor": "Sound power level outdoor",
      "22_db(a)": "64 dB(A)",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "22_db(a)": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "22_db(a)": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Warmer Climate",
      "22_db(a)": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "145 %",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.94",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:58 h:min",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "50.0 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "240 l",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "58 h:min",
      "source_page": 3,
      "source_table": null,
      "model_id": "GD_Midea_Air-Conditioning_Equipment_Co___Multi-split_heat_pump_water_heater-190L-B1_Heat_Pump_for_Domestic_Hot_Water__DHW__10"
    }
  ]
}