{
  "source_pdf": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2.pdf",
  "extraction_timestamp": "2025-11-17T15:27:41.723381",
  "total_records": 1127,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Subtype Aqua Thermal Super 110 140",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "Penglai Industry Road",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "528311",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "Beijiao, Shunde, Foshan",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "Aqua Thermal Super 110 140",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "041-K007-31",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "15.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "01.04.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "Heat Pump KEYMARK certification Scheme rules v12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "Intertek Testing Services Shenzhen LTD. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model MH-SU110-RN8L",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "mh-su110-rn8l": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "mh-su110-rn8l": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "mh-su110-rn8l": "Colder, Warmer",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "mh-su110-rn8l": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "mh-su110-rn8l": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mh-su110-rn8l": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mh-su110-rn8l": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "mh-su110-rn8l": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "112 kW",
      "medium_temperature": "110 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "27 kW",
      "medium_temperature": "29.9 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.15",
      "medium_temperature": "3.68",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "80 dB(A)",
      "medium_temperature": "80 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "167 %",
      "medium_temperature": "127 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "95 kW",
      "medium_temperature": "80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.25",
      "medium_temperature": "3.25",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "85.48 kW",
      "medium_temperature": "69.31 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.03",
      "medium_temperature": "2.01",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "50.02 kW",
      "medium_temperature": "41.99 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.73",
      "medium_temperature": "3.1",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "33.85 kW",
      "medium_temperature": "28.27 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.23",
      "medium_temperature": "4.52",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "39.27 kW",
      "column_2": "37.99 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.02",
      "column_2": "6.03",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "85.48 kW",
      "column_2": "69.31 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.03",
      "column_2": "2.01",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "94.45 kW",
      "column_2": "79.71 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.38",
      "column_2": "1.76",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "140 W",
      "column_2": "140 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "700 W",
      "column_2": "700 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "140 W",
      "column_2": "140 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.55 kW",
      "column_2": "0.29 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "46188 kWh",
      "column_2": "50858 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "80 dB(A)",
      "medium_temperature": "80 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "146 %",
      "medium_temperature": "108 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "80 kW",
      "medium_temperature": "68 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.73",
      "medium_temperature": "2.79",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "47.25 kW",
      "medium_temperature": "43.15 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.07",
      "medium_temperature": "2.49",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "29.39 kW",
      "medium_temperature": "25.41 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.23",
      "medium_temperature": "3.07",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "27.48 kW",
      "medium_temperature": "24.58 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.32",
      "medium_temperature": "4.66",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "32.27 kW",
      "medium_temperature": "31.53 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.77",
      "medium_temperature": "6.43",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "67.26 kW",
      "medium_temperature": "56.15 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.56",
      "medium_temperature": "1.86",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "75.44 kW",
      "medium_temperature": "61.03 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.55 kW 0.29 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "1.98": "65 \u00b0C",
      "1.8": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "1.98": "140 W",
      "1.8": "140 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "1.98": "700 W",
      "1.8": "700 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "1.98": "140 W",
      "1.8": "140 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "1.98": "0 W",
      "1.8": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "1.98": "Electricity",
      "1.8": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "1.98": "4.56 kW",
      "1.8": "68 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "1.98": "52894 kWh",
      "1.8": "60183 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "1.98": "67.26",
      "1.8": "56.15",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "1.98": "2.56",
      "1.8": "1.86",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "1.98": "0.9",
      "1.8": "0.9",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "1.98": "",
      "1.8": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "1.98": "",
      "1.8": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "1.98": "",
      "1.8": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "80 dB(A)",
      "medium_temperature": "80 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "235 %",
      "medium_temperature": "167 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "95 kW",
      "medium_temperature": "80 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.95",
      "medium_temperature": "4.26",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "93.78 kW",
      "medium_temperature": "79.98 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.89",
      "medium_temperature": "2.04",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "61.13 kW",
      "medium_temperature": "52.24 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.29",
      "medium_temperature": "3.84",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "32.17 kW",
      "medium_temperature": "31.12 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.03",
      "medium_temperature": "5.66",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "61.13 kW",
      "medium_temperature": "52.24 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.29",
      "medium_temperature": "3.84",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "93.78 kW",
      "medium_temperature": "79.98 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.89",
      "medium_temperature": "2.04",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "140 W",
      "medium_temperature": "140 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "700 W",
      "medium_temperature": "700 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "140 W",
      "medium_temperature": "140 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.56 kW 68 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.22 kW",
      "column_2": "0.02 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "21332 kWh",
      "column_2": "25115 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.22 kW 0.02 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model MH-SU110M-RN8L",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "mh-su110m-rn8l": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "mh-su110m-rn8l": "Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "mh-su110m-rn8l": "Colder, Warmer",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "mh-su110m-rn8l": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "mh-su110m-rn8l": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mh-su110m-rn8l": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mh-su110m-rn8l": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "mh-su110m-rn8l": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "112 kW",
      "medium_temperature": "110 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "28.52 kW",
      "medium_temperature": "31.21 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.97",
      "medium_temperature": "3.55",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "83 dB(A)",
      "medium_temperature": "83 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "166 %",
      "medium_temperature": "126 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "95 kW",
      "medium_temperature": "80 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.23",
      "medium_temperature": "3.23",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "85.48 kW",
      "medium_temperature": "69.25 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.99",
      "medium_temperature": "2.01",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "49.88 kW",
      "medium_temperature": "41.9 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.72",
      "medium_temperature": "3.1",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "33.76 kW",
      "medium_temperature": "28.17 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.24",
      "medium_temperature": "4.4",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "39.22 kW",
      "column_2": "37.89 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.94",
      "column_2": "6.07",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "85.48 kW",
      "column_2": "69.25 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.99",
      "column_2": "2.01",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "94.65 kW",
      "column_2": "79.73 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.37",
      "column_2": "1.76",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "140 W",
      "column_2": "140 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "700 W",
      "column_2": "700 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "140 W",
      "column_2": "140 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.35 kW",
      "column_2": "0.27 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "46383 kWh",
      "column_2": "51163 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "83 dB(A)",
      "medium_temperature": "83 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "144 %",
      "medium_temperature": "107 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "80 kW",
      "medium_temperature": "68 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.69",
      "medium_temperature": "2.76",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "47.1 kW",
      "medium_temperature": "43.6 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.06",
      "medium_temperature": "2.5",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "29.3 kW",
      "medium_temperature": "25.32 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.15",
      "medium_temperature": "3.01",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "27.39 kW",
      "medium_temperature": "24.48 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.3",
      "medium_temperature": "4.5",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "32.18 kW",
      "medium_temperature": "31.43 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.6",
      "medium_temperature": "6.3",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "67.34 kW",
      "medium_temperature": "56.06 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.55",
      "medium_temperature": "1.86",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "75.58 kW",
      "medium_temperature": "60.95 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.35 kW 0.27 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "1.96": "65 \u00b0C",
      "1.8": "65 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "1.96": "140 W",
      "1.8": "140 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "1.96": "700 W",
      "1.8": "700 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "1.96": "140 W",
      "1.8": "140 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "1.96": "0 W",
      "1.8": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "1.96": "Electricity",
      "1.8": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "1.96": "4.42 kW",
      "1.8": "68 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "1.96": "53450 kWh",
      "1.8": "60837 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "1.96": "67.34",
      "1.8": "56.06",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "1.96": "2.55",
      "1.8": "1.86",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "1.96": "0.9",
      "1.8": "0.9",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "1.96": "",
      "1.8": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "1.96": "",
      "1.8": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "1.96": "",
      "1.8": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "83 dB(A)",
      "medium_temperature": "83 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "226 %",
      "medium_temperature": "165 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "95 kW",
      "medium_temperature": "80 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.73",
      "medium_temperature": "4.22",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "93.9 kW",
      "medium_temperature": "79.9 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.87",
      "medium_temperature": "2.04",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "61.08 kW",
      "medium_temperature": "52.14 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5",
      "medium_temperature": "3.84",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "32.07 kW",
      "medium_temperature": "31.02 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.8",
      "medium_temperature": "5.55",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "61.08 kW",
      "medium_temperature": "52.14 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5",
      "medium_temperature": "3.84",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "93.9 kW",
      "medium_temperature": "79.9 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.87",
      "medium_temperature": "2.04",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "140 W",
      "medium_temperature": "140 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "700 W",
      "medium_temperature": "700 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "140 W",
      "medium_temperature": "140 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.42 kW 68 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.1 kW",
      "column_2": "0.1 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "22151 kWh",
      "column_2": "25329 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.1 kW 0.1 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model MH-SU140-RN8L",
      "source_page": 10,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "mh-su140-rn8l": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "mh-su140-rn8l": "Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "mh-su140-rn8l": "Colder, Warmer",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "mh-su140-rn8l": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "mh-su140-rn8l": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mh-su140-rn8l": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mh-su140-rn8l": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "mh-su140-rn8l": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "142 kW",
      "medium_temperature": "140 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "38.17 kW",
      "medium_temperature": "44.73 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.72",
      "medium_temperature": "3.13",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "92 dB(A)",
      "medium_temperature": "92 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "167 %",
      "medium_temperature": "127 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "95 kW",
      "medium_temperature": "80 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.25",
      "medium_temperature": "3.25",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "85.48 kW",
      "medium_temperature": "69.31 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.03",
      "medium_temperature": "2.01",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "50.02 kW",
      "medium_temperature": "41.99 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.73",
      "medium_temperature": "3.1",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "33.85 kW",
      "medium_temperature": "28.27 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.23",
      "medium_temperature": "4.52",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "39.27 kW",
      "column_2": "37.99 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.02",
      "column_2": "6.03",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "85.48 kW",
      "column_2": "69.31 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.03",
      "column_2": "2.01",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "94.45 kW",
      "column_2": "79.71 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.38",
      "column_2": "1.76",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "140 W",
      "column_2": "140 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "700 W",
      "column_2": "700 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "140 W",
      "column_2": "140 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.55 kW",
      "column_2": "0.29 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "46188 kWh",
      "column_2": "50858 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "92 dB(A)",
      "medium_temperature": "92 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "146 %",
      "medium_temperature": "108 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "80 kW",
      "medium_temperature": "68 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.73",
      "medium_temperature": "2.79",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "47.25 kW",
      "medium_temperature": "43.15 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.07",
      "medium_temperature": "2.49",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "29.39 kW",
      "medium_temperature": "25.41 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.23",
      "medium_temperature": "3.07",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "27.48 kW",
      "medium_temperature": "24.58 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.32",
      "medium_temperature": "4.66",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "32.27 kW",
      "medium_temperature": "31.53 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.77",
      "medium_temperature": "6.43",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "67.26 kW",
      "medium_temperature": "56.15 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.56",
      "medium_temperature": "1.86",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "75.44 kW",
      "medium_temperature": "61.03 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.55 kW 0.29 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "1.98": "65 \u00b0C",
      "1.8": "65 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "1.98": "140 W",
      "1.8": "140 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "1.98": "700 W",
      "1.8": "700 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "1.98": "140 W",
      "1.8": "140 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "1.98": "0 W",
      "1.8": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "1.98": "Electricity",
      "1.8": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "1.98": "4.56 kW",
      "1.8": "68 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "1.98": "52894 kWh",
      "1.8": "60183 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "1.98": "67.26",
      "1.8": "56.15",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "1.98": "2.56",
      "1.8": "1.86",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "1.98": "0.9",
      "1.8": "0.9",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "1.98": "",
      "1.8": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "1.98": "",
      "1.8": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "1.98": "",
      "1.8": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "92 dB(A)",
      "medium_temperature": "92 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "235 %",
      "medium_temperature": "167 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "95 kW",
      "medium_temperature": "80 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.95",
      "medium_temperature": "4.26",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "93.78 kW",
      "medium_temperature": "79.98 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.89",
      "medium_temperature": "2.04",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "61.13 kW",
      "medium_temperature": "52.24 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.29",
      "medium_temperature": "3.84",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "32.17 kW",
      "medium_temperature": "31.12 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.03",
      "medium_temperature": "5.66",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "61.13 kW",
      "medium_temperature": "52.24 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.29",
      "medium_temperature": "3.84",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "93.78 kW",
      "medium_temperature": "79.98 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.89",
      "medium_temperature": "2.04",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "140 W",
      "medium_temperature": "140 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "700 W",
      "medium_temperature": "700 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "140 W",
      "medium_temperature": "140 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.56 kW 68 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.22 kW",
      "column_2": "0.02 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "21332 kWh",
      "column_2": "25115 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.22 kW 0.02 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model MH-SU140M-RN8L",
      "source_page": 14,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "mh-su140m-rn8l": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "mh-su140m-rn8l": "Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "mh-su140m-rn8l": "Colder, Warmer",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "mh-su140m-rn8l": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "mh-su140m-rn8l": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mh-su140m-rn8l": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mh-su140m-rn8l": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "mh-su140m-rn8l": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "142 kW",
      "medium_temperature": "140 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "40.54 kW",
      "medium_temperature": "47.1 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.53",
      "medium_temperature": "2.99",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "93 dB(A)",
      "medium_temperature": "93 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "166 %",
      "medium_temperature": "126 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "95 kW",
      "medium_temperature": "80 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.23",
      "medium_temperature": "3.23",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "85.48 kW",
      "medium_temperature": "69.25 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.99",
      "medium_temperature": "2.01",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "49.88 kW",
      "medium_temperature": "41.9 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.72",
      "medium_temperature": "3.1",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "33.76 kW",
      "medium_temperature": "28.17 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.24",
      "medium_temperature": "4.4",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "39.22 kW",
      "column_2": "37.89 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.94",
      "column_2": "6.07",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "85.48 kW",
      "column_2": "69.25 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.99",
      "column_2": "2.01",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "94.65 kW",
      "column_2": "79.73 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.37",
      "column_2": "1.76",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "140 W",
      "column_2": "140 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "700 W",
      "column_2": "700 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "140 W",
      "column_2": "140 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.35 kW",
      "column_2": "0.27 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "46383 kWh",
      "column_2": "51163 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "93 dB(A)",
      "medium_temperature": "93 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "144 %",
      "medium_temperature": "107 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "80 kW",
      "medium_temperature": "68 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.69",
      "medium_temperature": "2.76",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "47.1 kW",
      "medium_temperature": "43.6 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.06",
      "medium_temperature": "2.5",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "29.3 kW",
      "medium_temperature": "25.32 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.15",
      "medium_temperature": "3.01",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "27.39 kW",
      "medium_temperature": "24.48 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.3",
      "medium_temperature": "4.5",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "32.18 kW",
      "medium_temperature": "31.43 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.6",
      "medium_temperature": "6.3",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "67.34 kW",
      "medium_temperature": "56.06 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.55",
      "medium_temperature": "1.86",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "75.58 kW",
      "medium_temperature": "60.95 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.35 kW 0.27 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "1.96": "65 \u00b0C",
      "1.8": "65 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "1.96": "140 W",
      "1.8": "140 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "1.96": "700 W",
      "1.8": "700 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "1.96": "140 W",
      "1.8": "140 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "1.96": "0 W",
      "1.8": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "1.96": "Electricity",
      "1.8": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "1.96": "4.42 kW",
      "1.8": "68 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "1.96": "53450 kWh",
      "1.8": "60837 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "1.96": "67.34",
      "1.8": "56.06",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "1.96": "2.55",
      "1.8": "1.86",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "1.96": "0.9",
      "1.8": "0.9",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "1.96": "",
      "1.8": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "1.96": "",
      "1.8": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "1.96": "",
      "1.8": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "93 dB(A)",
      "medium_temperature": "93 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "226 %",
      "medium_temperature": "165 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "95 kW",
      "medium_temperature": "80 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.73",
      "medium_temperature": "4.22",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "93.9 kW",
      "medium_temperature": "79.9 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.87",
      "medium_temperature": "2.04",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "61.08 kW",
      "medium_temperature": "52.14 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5",
      "medium_temperature": "3.84",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "32.07 kW",
      "medium_temperature": "31.02 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.8",
      "medium_temperature": "5.55",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "61.08 kW",
      "medium_temperature": "52.14 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5",
      "medium_temperature": "3.84",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "93.9 kW",
      "medium_temperature": "79.9 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.87",
      "medium_temperature": "2.04",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "140 W",
      "medium_temperature": "140 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "700 W",
      "medium_temperature": "700 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "140 W",
      "medium_temperature": "140 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.42 kW 68 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.1 kW",
      "column_2": "0.1 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "22151 kWh",
      "column_2": "25329 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.1 kW 0.1 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model MDVM-V110D2BR8-AS",
      "source_page": 18,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "mdvm-v110d2br8-as": "Heating (medium temp)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "mdvm-v110d2br8-as": "Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "mdvm-v110d2br8-as": "Colder, Warmer",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "mdvm-v110d2br8-as": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "mdvm-v110d2br8-as": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mdvm-v110d2br8-as": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mdvm-v110d2br8-as": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "mdvm-v110d2br8-as": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "112 kW",
      "medium_temperature": "110 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "27 kW",
      "medium_temperature": "29.9 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.15",
      "medium_temperature": "3.68",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "80 dB(A)",
      "medium_temperature": "80 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "167 %",
      "medium_temperature": "127 %",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "95 kW",
      "medium_temperature": "80 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.25",
      "medium_temperature": "3.25",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "85.48 kW",
      "medium_temperature": "69.31 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.03",
      "medium_temperature": "2.01",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "50.02 kW",
      "medium_temperature": "41.99 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.73",
      "medium_temperature": "3.1",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "33.85 kW",
      "medium_temperature": "28.27 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.23",
      "medium_temperature": "4.52",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "39.27 kW",
      "column_2": "37.99 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.02",
      "column_2": "6.03",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "85.48 kW",
      "column_2": "69.31 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.03",
      "column_2": "2.01",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "94.45 kW",
      "column_2": "79.71 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.38",
      "column_2": "1.76",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "140 W",
      "column_2": "140 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "700 W",
      "column_2": "700 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "140 W",
      "column_2": "140 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.55 kW",
      "column_2": "0.29 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "46188 kWh",
      "column_2": "50858 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "80 dB(A)",
      "medium_temperature": "80 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "146 %",
      "medium_temperature": "108 %",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "80 kW",
      "medium_temperature": "68 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.73",
      "medium_temperature": "2.79",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "47.25 kW",
      "medium_temperature": "43.15 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.07",
      "medium_temperature": "2.49",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "29.39 kW",
      "medium_temperature": "25.41 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.23",
      "medium_temperature": "3.07",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "27.48 kW",
      "medium_temperature": "24.58 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.32",
      "medium_temperature": "4.66",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "32.27 kW",
      "medium_temperature": "31.53 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.77",
      "medium_temperature": "6.43",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "67.26 kW",
      "medium_temperature": "56.15 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.56",
      "medium_temperature": "1.86",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "75.44 kW",
      "medium_temperature": "61.03 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.55 kW 0.29 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "1.98": "65 \u00b0C",
      "1.8": "65 \u00b0C",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "1.98": "140 W",
      "1.8": "140 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "1.98": "700 W",
      "1.8": "700 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "1.98": "140 W",
      "1.8": "140 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "1.98": "0 W",
      "1.8": "0 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "1.98": "Electricity",
      "1.8": "Electricity",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "1.98": "4.56 kW",
      "1.8": "68 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "1.98": "52894 kWh",
      "1.8": "60183 kWh",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "1.98": "67.26",
      "1.8": "56.15",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "1.98": "2.56",
      "1.8": "1.86",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "1.98": "0.9",
      "1.8": "0.9",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "1.98": "",
      "1.8": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "1.98": "",
      "1.8": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "1.98": "",
      "1.8": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "80 dB(A)",
      "medium_temperature": "80 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "235 %",
      "medium_temperature": "167 %",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "95 kW",
      "medium_temperature": "80 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.95",
      "medium_temperature": "4.26",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "93.78 kW",
      "medium_temperature": "79.98 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.89",
      "medium_temperature": "2.04",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "61.13 kW",
      "medium_temperature": "52.24 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.29",
      "medium_temperature": "3.84",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "32.17 kW",
      "medium_temperature": "31.12 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.03",
      "medium_temperature": "5.66",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "61.13 kW",
      "medium_temperature": "52.24 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.29",
      "medium_temperature": "3.84",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "93.78 kW",
      "medium_temperature": "79.98 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.89",
      "medium_temperature": "2.04",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "140 W",
      "medium_temperature": "140 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "700 W",
      "medium_temperature": "700 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "140 W",
      "medium_temperature": "140 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.56 kW 68 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.22 kW",
      "column_2": "0.02 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "21332 kWh",
      "column_2": "25115 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.22 kW 0.02 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model MDVM-V110MD2BR8-AS",
      "source_page": 22,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "mdvm-v110md2br8-as": "Heating (medium temp)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "mdvm-v110md2br8-as": "Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "mdvm-v110md2br8-as": "Colder, Warmer",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "mdvm-v110md2br8-as": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "mdvm-v110md2br8-as": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mdvm-v110md2br8-as": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mdvm-v110md2br8-as": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "mdvm-v110md2br8-as": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "112 kW",
      "medium_temperature": "110 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "28.52 kW",
      "medium_temperature": "31.21 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.97",
      "medium_temperature": "3.55",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "83 dB(A)",
      "medium_temperature": "83 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "166 %",
      "medium_temperature": "126 %",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "95 kW",
      "medium_temperature": "80 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.23",
      "medium_temperature": "3.23",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "85.48 kW",
      "medium_temperature": "69.25 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.99",
      "medium_temperature": "2.01",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "49.88 kW",
      "medium_temperature": "41.9 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.72",
      "medium_temperature": "3.1",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "33.76 kW",
      "medium_temperature": "28.17 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.24",
      "medium_temperature": "4.4",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "39.22 kW",
      "column_2": "37.89 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.94",
      "column_2": "6.07",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "85.48 kW",
      "column_2": "69.25 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.99",
      "column_2": "2.01",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "94.65 kW",
      "column_2": "79.73 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.37",
      "column_2": "1.76",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "140 W",
      "column_2": "140 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "700 W",
      "column_2": "700 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "140 W",
      "column_2": "140 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.35 kW",
      "column_2": "0.27 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "46383 kWh",
      "column_2": "51163 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "83 dB(A)",
      "medium_temperature": "83 dB(A)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "144 %",
      "medium_temperature": "107 %",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "80 kW",
      "medium_temperature": "68 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.69",
      "medium_temperature": "2.76",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "47.1 kW",
      "medium_temperature": "43.6 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.06",
      "medium_temperature": "2.5",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "29.3 kW",
      "medium_temperature": "25.32 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.15",
      "medium_temperature": "3.01",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "27.39 kW",
      "medium_temperature": "24.48 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.3",
      "medium_temperature": "4.5",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "32.18 kW",
      "medium_temperature": "31.43 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.6",
      "medium_temperature": "6.3",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "67.34 kW",
      "medium_temperature": "56.06 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.55",
      "medium_temperature": "1.86",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "75.58 kW",
      "medium_temperature": "60.95 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.35 kW 0.27 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "1.96": "65 \u00b0C",
      "1.8": "65 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "1.96": "140 W",
      "1.8": "140 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "1.96": "700 W",
      "1.8": "700 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "1.96": "140 W",
      "1.8": "140 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "1.96": "0 W",
      "1.8": "0 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "1.96": "Electricity",
      "1.8": "Electricity",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "1.96": "4.42 kW",
      "1.8": "68 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "1.96": "53450 kWh",
      "1.8": "60837 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "1.96": "67.34",
      "1.8": "56.06",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "1.96": "2.55",
      "1.8": "1.86",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "1.96": "0.9",
      "1.8": "0.9",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "1.96": "",
      "1.8": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "1.96": "",
      "1.8": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "1.96": "",
      "1.8": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "83 dB(A)",
      "medium_temperature": "83 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "226 %",
      "medium_temperature": "165 %",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "95 kW",
      "medium_temperature": "80 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.73",
      "medium_temperature": "4.22",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "93.9 kW",
      "medium_temperature": "79.9 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.87",
      "medium_temperature": "2.04",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "61.08 kW",
      "medium_temperature": "52.14 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5",
      "medium_temperature": "3.84",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "32.07 kW",
      "medium_temperature": "31.02 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.8",
      "medium_temperature": "5.55",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "61.08 kW",
      "medium_temperature": "52.14 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5",
      "medium_temperature": "3.84",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "93.9 kW",
      "medium_temperature": "79.9 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.87",
      "medium_temperature": "2.04",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "140 W",
      "medium_temperature": "140 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "700 W",
      "medium_temperature": "700 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "140 W",
      "medium_temperature": "140 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.42 kW 68 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.1 kW",
      "column_2": "0.1 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "22151 kWh",
      "column_2": "25329 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.1 kW 0.1 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model MDVM-V140D2BR8-AS",
      "source_page": 26,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "mdvm-v140d2br8-as": "Heating (medium temp)",
      "source_page": 26,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "mdvm-v140d2br8-as": "Outdoor",
      "source_page": 26,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "mdvm-v140d2br8-as": "Colder, Warmer",
      "source_page": 26,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "mdvm-v140d2br8-as": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "mdvm-v140d2br8-as": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mdvm-v140d2br8-as": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mdvm-v140d2br8-as": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "mdvm-v140d2br8-as": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 26,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "142 kW",
      "medium_temperature": "140 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "38.17 kW",
      "medium_temperature": "44.73 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.72",
      "medium_temperature": "3.13",
      "source_page": 26,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "92 dB(A)",
      "medium_temperature": "92 dB(A)",
      "source_page": 26,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "167 %",
      "medium_temperature": "127 %",
      "source_page": 26,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "95 kW",
      "medium_temperature": "80 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.25",
      "medium_temperature": "3.25",
      "source_page": 26,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 26,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 26,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "85.48 kW",
      "medium_temperature": "69.31 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.03",
      "medium_temperature": "2.01",
      "source_page": 26,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 26,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "50.02 kW",
      "medium_temperature": "41.99 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.73",
      "medium_temperature": "3.1",
      "source_page": 26,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 26,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "33.85 kW",
      "medium_temperature": "28.27 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.23",
      "medium_temperature": "4.52",
      "source_page": 26,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "39.27 kW",
      "column_2": "37.99 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.02",
      "column_2": "6.03",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "85.48 kW",
      "column_2": "69.31 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.03",
      "column_2": "2.01",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "94.45 kW",
      "column_2": "79.71 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.38",
      "column_2": "1.76",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "140 W",
      "column_2": "140 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "700 W",
      "column_2": "700 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "140 W",
      "column_2": "140 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.55 kW",
      "column_2": "0.29 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "46188 kWh",
      "column_2": "50858 kWh",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "92 dB(A)",
      "medium_temperature": "92 dB(A)",
      "source_page": 27,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "146 %",
      "medium_temperature": "108 %",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "80 kW",
      "medium_temperature": "68 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.73",
      "medium_temperature": "2.79",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "47.25 kW",
      "medium_temperature": "43.15 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.07",
      "medium_temperature": "2.49",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "29.39 kW",
      "medium_temperature": "25.41 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.23",
      "medium_temperature": "3.07",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "27.48 kW",
      "medium_temperature": "24.58 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.32",
      "medium_temperature": "4.66",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "32.27 kW",
      "medium_temperature": "31.53 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.77",
      "medium_temperature": "6.43",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "67.26 kW",
      "medium_temperature": "56.15 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.56",
      "medium_temperature": "1.86",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "75.44 kW",
      "medium_temperature": "61.03 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 27,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.55 kW 0.29 kW",
      "source_page": 27,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "1.98": "65 \u00b0C",
      "1.8": "65 \u00b0C",
      "source_page": 28,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "1.98": "140 W",
      "1.8": "140 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "1.98": "700 W",
      "1.8": "700 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "1.98": "140 W",
      "1.8": "140 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "1.98": "0 W",
      "1.8": "0 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "1.98": "Electricity",
      "1.8": "Electricity",
      "source_page": 28,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "1.98": "4.56 kW",
      "1.8": "68 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "1.98": "52894 kWh",
      "1.8": "60183 kWh",
      "source_page": 28,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "1.98": "67.26",
      "1.8": "56.15",
      "source_page": 28,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "1.98": "2.56",
      "1.8": "1.86",
      "source_page": 28,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "1.98": "0.9",
      "1.8": "0.9",
      "source_page": 28,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "1.98": "",
      "1.8": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "1.98": "",
      "1.8": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "1.98": "",
      "1.8": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "92 dB(A)",
      "medium_temperature": "92 dB(A)",
      "source_page": 28,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "235 %",
      "medium_temperature": "167 %",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "95 kW",
      "medium_temperature": "80 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.95",
      "medium_temperature": "4.26",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "93.78 kW",
      "medium_temperature": "79.98 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.89",
      "medium_temperature": "2.04",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "61.13 kW",
      "medium_temperature": "52.24 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.29",
      "medium_temperature": "3.84",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "32.17 kW",
      "medium_temperature": "31.12 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.03",
      "medium_temperature": "5.66",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "61.13 kW",
      "medium_temperature": "52.24 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.29",
      "medium_temperature": "3.84",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "93.78 kW",
      "medium_temperature": "79.98 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.89",
      "medium_temperature": "2.04",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "140 W",
      "medium_temperature": "140 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "700 W",
      "medium_temperature": "700 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "140 W",
      "medium_temperature": "140 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 28,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.56 kW 68 kW",
      "source_page": 28,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 29,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.22 kW",
      "column_2": "0.02 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "21332 kWh",
      "column_2": "25115 kWh",
      "source_page": 29,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 29,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.22 kW 0.02 kW",
      "source_page": 29,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model MDVM-V140MD2BR8-AS",
      "source_page": 30,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "mdvm-v140md2br8-as": "Heating (medium temp)",
      "source_page": 30,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "mdvm-v140md2br8-as": "Outdoor",
      "source_page": 30,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "mdvm-v140md2br8-as": "Colder, Warmer",
      "source_page": 30,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "mdvm-v140md2br8-as": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "mdvm-v140md2br8-as": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mdvm-v140md2br8-as": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mdvm-v140md2br8-as": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "mdvm-v140md2br8-as": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 30,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "142 kW",
      "medium_temperature": "140 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "40.54 kW",
      "medium_temperature": "47.1 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.53",
      "medium_temperature": "2.99",
      "source_page": 30,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "93 dB(A)",
      "medium_temperature": "93 dB(A)",
      "source_page": 30,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "166 %",
      "medium_temperature": "126 %",
      "source_page": 30,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "95 kW",
      "medium_temperature": "80 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.23",
      "medium_temperature": "3.23",
      "source_page": 30,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 30,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 30,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "85.48 kW",
      "medium_temperature": "69.25 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.99",
      "medium_temperature": "2.01",
      "source_page": 30,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 30,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "49.88 kW",
      "medium_temperature": "41.9 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.72",
      "medium_temperature": "3.1",
      "source_page": 30,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 30,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "33.76 kW",
      "medium_temperature": "28.17 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.24",
      "medium_temperature": "4.4",
      "source_page": 30,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "39.22 kW",
      "column_2": "37.89 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.94",
      "column_2": "6.07",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "85.48 kW",
      "column_2": "69.25 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.99",
      "column_2": "2.01",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "94.65 kW",
      "column_2": "79.73 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.37",
      "column_2": "1.76",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "140 W",
      "column_2": "140 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "700 W",
      "column_2": "700 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "140 W",
      "column_2": "140 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.35 kW",
      "column_2": "0.27 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "46383 kWh",
      "column_2": "51163 kWh",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "93 dB(A)",
      "medium_temperature": "93 dB(A)",
      "source_page": 31,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "144 %",
      "medium_temperature": "107 %",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "80 kW",
      "medium_temperature": "68 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.69",
      "medium_temperature": "2.76",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "47.1 kW",
      "medium_temperature": "43.6 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.06",
      "medium_temperature": "2.5",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "29.3 kW",
      "medium_temperature": "25.32 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.15",
      "medium_temperature": "3.01",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "27.39 kW",
      "medium_temperature": "24.48 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.3",
      "medium_temperature": "4.5",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "32.18 kW",
      "medium_temperature": "31.43 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.6",
      "medium_temperature": "6.3",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "67.34 kW",
      "medium_temperature": "56.06 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.55",
      "medium_temperature": "1.86",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "75.58 kW",
      "medium_temperature": "60.95 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 31,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.35 kW 0.27 kW",
      "source_page": 31,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "1.96": "65 \u00b0C",
      "1.8": "65 \u00b0C",
      "source_page": 32,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "1.96": "140 W",
      "1.8": "140 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "1.96": "700 W",
      "1.8": "700 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "1.96": "140 W",
      "1.8": "140 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "1.96": "0 W",
      "1.8": "0 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "1.96": "Electricity",
      "1.8": "Electricity",
      "source_page": 32,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "1.96": "4.42 kW",
      "1.8": "68 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "1.96": "53450 kWh",
      "1.8": "60837 kWh",
      "source_page": 32,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "1.96": "67.34",
      "1.8": "56.06",
      "source_page": 32,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "1.96": "2.55",
      "1.8": "1.86",
      "source_page": 32,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "1.96": "0.9",
      "1.8": "0.9",
      "source_page": 32,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "1.96": "",
      "1.8": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "1.96": "",
      "1.8": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "1.96": "",
      "1.8": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "93 dB(A)",
      "medium_temperature": "93 dB(A)",
      "source_page": 32,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "226 %",
      "medium_temperature": "165 %",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "95 kW",
      "medium_temperature": "80 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.73",
      "medium_temperature": "4.22",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "93.9 kW",
      "medium_temperature": "79.9 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.87",
      "medium_temperature": "2.04",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "61.08 kW",
      "medium_temperature": "52.14 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5",
      "medium_temperature": "3.84",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "32.07 kW",
      "medium_temperature": "31.02 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.8",
      "medium_temperature": "5.55",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "61.08 kW",
      "medium_temperature": "52.14 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5",
      "medium_temperature": "3.84",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "93.9 kW",
      "medium_temperature": "79.9 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.87",
      "medium_temperature": "2.04",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "140 W",
      "medium_temperature": "140 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "700 W",
      "medium_temperature": "700 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "140 W",
      "medium_temperature": "140 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 32,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.42 kW 68 kW",
      "source_page": 32,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 33,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.1 kW",
      "column_2": "0.1 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "22151 kWh",
      "column_2": "25329 kWh",
      "source_page": 33,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 33,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.1 kW 0.1 kW",
      "source_page": 33,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Aqua_Thermal_Super_110_140_Outdoor_Air_Water_2"
    }
  ]
}