{
  "source_pdf": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6.pdf",
  "extraction_timestamp": "2025-11-17T15:27:46.775691",
  "total_records": 90,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Subtype Atom T 10kW with 240L tank",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "Penglai Industry Road",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "528311",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "Beijiao, Shunde, Foshan",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "Atom T 10kW with 240L tank",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "041-K007-44",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "1.8 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "22.09.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "Heat Pump Keymark Scheme Rules Rev 15",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "Hefei General Machinery & Electrical Products Inspection\nInstitute (GMPI)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model MDV-V100WHN8(At) + SMKT-D160/240CGN8(At)",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "mdv-v100whn8(at)_+_smkt-d160/240cgn8(at)": "Heating + DHW",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "mdv-v100whn8(at)_+_smkt-d160/240cgn8(at)": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "mdv-v100whn8(at)_+_smkt-d160/240cgn8(at)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "mdv-v100whn8(at)_+_smkt-d160/240cgn8(at)": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "mdv-v100whn8(at)_+_smkt-d160/240cgn8(at)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "mdv-v100whn8(at)_+_smkt-d160/240cgn8(at)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mdv-v100whn8(at)_+_smkt-d160/240cgn8(at)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mdv-v100whn8(at)_+_smkt-d160/240cgn8(at)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "mdv-v100whn8(at)_+_smkt-d160/240cgn8(at)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "112 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.90",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:58 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "31.0 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48.3 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "278 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.14 kW",
      "medium_temperature": "3.54 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.2",
      "medium_temperature": "2.4",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "151 %",
      "medium_temperature": "112 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "58 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6"
    },
    {
      "prated": "SCOP",
      "9.2_kw": "3.85",
      "7.6_kw": "2.88",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "9.2_kw": "-7 \u00b0C",
      "7.6_kw": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "9.2_kw": "-10 \u00b0C",
      "7.6_kw": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "9.2_kw": "8.2 kW",
      "7.6_kw": "6.72 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "9.2_kw": "2.47",
      "7.6_kw": "1.8",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "9.2_kw": "0.9",
      "7.6_kw": "0.9",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "9.2_kw": "4.95 kW",
      "7.6_kw": "4.34 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "9.2_kw": "3.61",
      "7.6_kw": "2.92",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "9.2_kw": "0.9",
      "7.6_kw": "0.9",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "9.2_kw": "3.23 kW",
      "7.6_kw": "2.78 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "9.2_kw": "5.7",
      "7.6_kw": "4.09",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "9.2_kw": "0.9",
      "7.6_kw": "0.9",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "9.2_kw": "2.51 kW",
      "7.6_kw": "2.4 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "9.2_kw": "8.98",
      "7.6_kw": "5.84",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "9.2_kw": "0.9",
      "7.6_kw": "0.9",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "9.2_kw": "8.2 kW",
      "7.6_kw": "6.72 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "9.2_kw": "2.47",
      "7.6_kw": "1.8",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.2_kw": "7.68 kW",
      "7.6_kw": "7.36 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "9.2_kw": "2.45",
      "7.6_kw": "1.61",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "9.2_kw": "60 \u00b0C",
      "7.6_kw": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "9.2_kw": "0 W",
      "7.6_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "9.2_kw": "0 W",
      "7.6_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "9.2_kw": "0 W",
      "7.6_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "9.2_kw": "0 W",
      "7.6_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "9.2_kw": "Electricity",
      "7.6_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "9.2_kw": "1.48 kW",
      "7.6_kw": "0.24 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "9.2_kw": "4926 kWh",
      "7.6_kw": "5490 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.48 kW 0.24 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_10kW_with_240L_tank_Outdoor_Air_Water_6"
    }
  ]
}