{
  "source_pdf": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10.pdf",
  "extraction_timestamp": "2025-11-17T15:27:48.417777",
  "total_records": 165,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Subtype Atom T 14 16kW with 240L tank",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "Penglai Industry Road",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "528311",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "Beijiao, Shunde, Foshan",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "Atom T 14 16kW with 240L tank",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "041-K007-48",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "2.4 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "22.09.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "Heat Pump Keymark Scheme Rules Rev 15",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "Hefei General Machinery & Electrical Products Inspection\nInstitute (GMPI)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model MDV-V140WHN8(At) + SMKT-D160/240CGN8(At)",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "mdv-v140whn8(at)_+_smkt-d160/240cgn8(at)": "Heating + DHW",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "mdv-v140whn8(at)_+_smkt-d160/240cgn8(at)": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "mdv-v140whn8(at)_+_smkt-d160/240cgn8(at)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "mdv-v140whn8(at)_+_smkt-d160/240cgn8(at)": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "mdv-v140whn8(at)_+_smkt-d160/240cgn8(at)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "mdv-v140whn8(at)_+_smkt-d160/240cgn8(at)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mdv-v140whn8(at)_+_smkt-d160/240cgn8(at)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mdv-v140whn8(at)_+_smkt-d160/240cgn8(at)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "mdv-v140whn8(at)_+_smkt-d160/240cgn8(at)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "110 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.50",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:01 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "34.0 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "47.9 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "268 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14 kW",
      "medium_temperature": "13 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.41 kW",
      "medium_temperature": "6.05 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.1",
      "medium_temperature": "2.15",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "70 dB(A)",
      "medium_temperature": "70 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "151 %",
      "medium_temperature": "110 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "01 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10"
    },
    {
      "prated": "SCOP",
      "13.7_kw": "3.85",
      "11.4_kw": "2.83",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "13.7_kw": "-7 \u00b0C",
      "11.4_kw": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "13.7_kw": "-10 \u00b0C",
      "11.4_kw": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "13.7_kw": "11.86 kW",
      "11.4_kw": "10.92 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "13.7_kw": "2.55",
      "11.4_kw": "1.84",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "13.7_kw": "0.9",
      "11.4_kw": "0.9",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "13.7_kw": "7.1 kW",
      "11.4_kw": "6.2 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "13.7_kw": "3.83",
      "11.4_kw": "2.89",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "13.7_kw": "0.9",
      "11.4_kw": "0.9",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "13.7_kw": "4.83 kW",
      "11.4_kw": "4.08 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "13.7_kw": "6.09",
      "11.4_kw": "4.14",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "13.7_kw": "0.9",
      "11.4_kw": "0.9",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "13.7_kw": "3.94 kW",
      "11.4_kw": "3.22 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "13.7_kw": "9",
      "11.4_kw": "5.83",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "13.7_kw": "0.9",
      "11.4_kw": "0.9",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "13.7_kw": "11.86 kW",
      "11.4_kw": "10.92 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "13.7_kw": "2.55",
      "11.4_kw": "1.84",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "13.7_kw": "11.87 kW",
      "11.4_kw": "10.17 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "13.7_kw": "2.27",
      "11.4_kw": "1.61",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "13.7_kw": "60 \u00b0C",
      "11.4_kw": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "13.7_kw": "0 W",
      "11.4_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "13.7_kw": "0 W",
      "11.4_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "13.7_kw": "0 W",
      "11.4_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "13.7_kw": "0 W",
      "11.4_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "13.7_kw": "Electricity",
      "11.4_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "13.7_kw": "1.83 kW",
      "11.4_kw": "1.23 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "13.7_kw": "7262 kWh",
      "11.4_kw": "8034 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.83 kW 1.23 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model MDV-V160WHN8(At) + SMKT-D160/240CGN8(At)",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "mdv-v160whn8(at)_+_smkt-d160/240cgn8(at)": "Heating + DHW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "mdv-v160whn8(at)_+_smkt-d160/240cgn8(at)": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "mdv-v160whn8(at)_+_smkt-d160/240cgn8(at)": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "mdv-v160whn8(at)_+_smkt-d160/240cgn8(at)": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "mdv-v160whn8(at)_+_smkt-d160/240cgn8(at)": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "mdv-v160whn8(at)_+_smkt-d160/240cgn8(at)": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mdv-v160whn8(at)_+_smkt-d160/240cgn8(at)": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mdv-v160whn8(at)_+_smkt-d160/240cgn8(at)": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "mdv-v160whn8(at)_+_smkt-d160/240cgn8(at)": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "110 %",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.50",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:01 h:min",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "34.0 W",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "47.9 \u00b0C",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "268 l",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.5 kW",
      "medium_temperature": "13.5 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.88 kW",
      "medium_temperature": "6.28 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4",
      "medium_temperature": "2.15",
      "source_page": 4,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "70 dB(A)",
      "medium_temperature": "70 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "151 %",
      "medium_temperature": "110 %",
      "source_page": 4,
      "source_table": 8,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "01 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10"
    },
    {
      "prated": "SCOP",
      "14.8_kw": "3.85",
      "11.6_kw": "2.83",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "14.8_kw": "-7 \u00b0C",
      "11.6_kw": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "14.8_kw": "-10 \u00b0C",
      "11.6_kw": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "14.8_kw": "12.75 kW",
      "11.6_kw": "10.88 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "14.8_kw": "2.34",
      "11.6_kw": "1.76",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "14.8_kw": "0.9",
      "11.6_kw": "0.9",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "14.8_kw": "8.61 kW",
      "11.6_kw": "6.4 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "14.8_kw": "3.61",
      "11.6_kw": "2.85",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "14.8_kw": "0.9",
      "11.6_kw": "0.9",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "14.8_kw": "5.51 kW",
      "11.6_kw": "4.37 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "14.8_kw": "6.2",
      "11.6_kw": "4.14",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "14.8_kw": "0.9",
      "11.6_kw": "0.9",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "14.8_kw": "4.37 kW",
      "11.6_kw": "3.04 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "14.8_kw": "9.05",
      "11.6_kw": "5.47",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "14.8_kw": "0.9",
      "11.6_kw": "0.9",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "14.8_kw": "12.75 kW",
      "11.6_kw": "10.88 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "14.8_kw": "2.34",
      "11.6_kw": "1.76",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "14.8_kw": "11.87 kW",
      "11.6_kw": "10.65 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "14.8_kw": "2.27",
      "11.6_kw": "1.67",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "14.8_kw": "60 \u00b0C",
      "11.6_kw": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "14.8_kw": "0 W",
      "11.6_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "14.8_kw": "0 W",
      "11.6_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "14.8_kw": "0 W",
      "11.6_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "14.8_kw": "0 W",
      "11.6_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "14.8_kw": "Electricity",
      "11.6_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "14.8_kw": "2.93 kW",
      "11.6_kw": "0.95 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "14.8_kw": "7781 kWh",
      "11.6_kw": "8258 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.93 kW 0.95 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_Atom_T_14_16kW_with_240L_tank_Outdoor_Air_Water_10"
    }
  ]
}