{
  "source_pdf": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45.pdf",
  "extraction_timestamp": "2025-11-17T15:27:52.985666",
  "total_records": 1047,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Subtype MDV A Series 12 14 16kW with 240L tank",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "Penglai Industry Road",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "528311",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "Beijiao, Shunde, Foshan",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "MDV A Series 12 14 16kW with 240L tank",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "041-K007-28",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "1.84 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "13.11.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "Heat Pump KEYMARK certification Scheme rules v08",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "Intertek Testing Services Shenzhen LTD. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Model AHPS-V12W/D2N8-B+AHBT-A160/240C****GN8-B",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ahps-v12w/d2n8-b+ahbt-a160/240c****gn8-b": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ahps-v12w/d2n8-b+ahbt-a160/240c****gn8-b": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ahps-v12w/d2n8-b+ahbt-a160/240c****gn8-b": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ahps-v12w/d2n8-b+ahbt-a160/240c****gn8-b": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ahps-v12w/d2n8-b+ahbt-a160/240c****gn8-b": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ahps-v12w/d2n8-b+ahbt-a160/240c****gn8-b": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahps-v12w/d2n8-b+ahbt-a160/240c****gn8-b": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahps-v12w/d2n8-b+ahbt-a160/240c****gn8-b": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ahps-v12w/d2n8-b+ahbt-a160/240c****gn8-b": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "123 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:38 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "34 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48.5 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "280 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "92 %",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.24",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:06 h:min",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "36 W",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48.5 \u00b0C",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "280 l",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "153 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.73",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:33 h:min",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "30 W",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48.5 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "280 l",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "38 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "label": "heating_up_time_2",
      "value": "06 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "label": "heating_up_time_1",
      "value": "33 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.1 kW",
      "medium_temperature": "12 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.44 kW",
      "medium_temperature": "3.87 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.95",
      "medium_temperature": "3.1",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "135 %",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12 kW",
      "medium_temperature": "11.58 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.81",
      "medium_temperature": "3.45",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.61 kW",
      "medium_temperature": "10.25 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.88",
      "medium_temperature": "2.01",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.69 kW",
      "medium_temperature": "6.52 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.65",
      "medium_temperature": "3.44",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.44 kW",
      "medium_temperature": "4.36 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.62",
      "medium_temperature": "4.59",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.74 kW",
      "medium_temperature": "3.3 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.47",
      "medium_temperature": "6.05",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.61 kW",
      "medium_temperature": "10.25 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.88",
      "medium_temperature": "2.01",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.75 kW",
      "medium_temperature": "9.1 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.77",
      "medium_temperature": "1.79",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "supplementary_heater:_psup": "Annual energy consumption Qhe",
      "1.26_kw": "5152 kWh",
      "2.5_kw": "6927 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "1.26_kw": "",
      "2.5_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "1.26_kw": "",
      "2.5_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "EN 12102-1 | Colder Climate",
      "1.26_kw": "",
      "2.5_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "118 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.38 kW",
      "medium_temperature": "10.32 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.08",
      "medium_temperature": "3.02",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.05 kW",
      "medium_temperature": "6.63 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.48",
      "medium_temperature": "2.63",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.68 kW",
      "medium_temperature": "4.07 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.96",
      "medium_temperature": "3.6",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.14 kW",
      "medium_temperature": "2.78 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.1",
      "medium_temperature": "4.54",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.57 kW",
      "medium_temperature": "3.33 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.87",
      "medium_temperature": "6.25",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.28 kW",
      "medium_temperature": "8.42 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.59",
      "medium_temperature": "1.84",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.01 kW",
      "medium_temperature": "4.2 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.98",
      "medium_temperature": "1.13",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "4.37 kW",
      "medium_temperature": "6.12 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "6870 kWh",
      "medium_temperature": "8419 kWh",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "9.28",
      "medium_temperature": "8.42",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.59",
      "medium_temperature": "1.84",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -15 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.26 kW 2.5 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.37 kW 6.12 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "256 %",
      "medium_temperature": "174 %",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.11 kW",
      "medium_temperature": "12.51 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.53",
      "medium_temperature": "4.43",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.11 kW",
      "medium_temperature": "12.08 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.59",
      "medium_temperature": "2.31",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.14 kW",
      "medium_temperature": "8.04 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.87",
      "medium_temperature": "3.86",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.56 kW",
      "medium_temperature": "3.75 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.94",
      "medium_temperature": "5.7",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.14 kW",
      "medium_temperature": "8.04 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.87",
      "medium_temperature": "3.86",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.11 kW",
      "medium_temperature": "12.08 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.59",
      "medium_temperature": "2.31",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0.44 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2292 kWh",
      "medium_temperature": "3776 kWh",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0.44 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Model AHPS-V12W/D2RN8-B+AHBT-A160/240C****GN8-B",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ahps-v12w/d2rn8-b+ahbt-a160/240c****gn8-b": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ahps-v12w/d2rn8-b+ahbt-a160/240c****gn8-b": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ahps-v12w/d2rn8-b+ahbt-a160/240c****gn8-b": "Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ahps-v12w/d2rn8-b+ahbt-a160/240c****gn8-b": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ahps-v12w/d2rn8-b+ahbt-a160/240c****gn8-b": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ahps-v12w/d2rn8-b+ahbt-a160/240c****gn8-b": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahps-v12w/d2rn8-b+ahbt-a160/240c****gn8-b": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahps-v12w/d2rn8-b+ahbt-a160/240c****gn8-b": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ahps-v12w/d2rn8-b+ahbt-a160/240c****gn8-b": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "123 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:38 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "34 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48.5 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "280 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "92 %",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.24",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:06 h:min",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "36 W",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48.5 \u00b0C",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "280 l",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "153 %",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.73",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:33 h:min",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "30 W",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48.5 \u00b0C",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "280 l",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "38 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "label": "heating_up_time_2",
      "value": "06 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "label": "heating_up_time_1",
      "value": "33 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.1 kW",
      "medium_temperature": "12 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.44 kW",
      "medium_temperature": "3.87 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.95",
      "medium_temperature": "3.1",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "135 %",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12 kW",
      "medium_temperature": "11.58 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.81",
      "medium_temperature": "3.45",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.61 kW",
      "medium_temperature": "10.25 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.88",
      "medium_temperature": "2.01",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.69 kW",
      "medium_temperature": "6.52 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.65",
      "medium_temperature": "3.44",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.44 kW",
      "medium_temperature": "4.36 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.62",
      "medium_temperature": "4.59",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.74 kW",
      "medium_temperature": "3.3 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.47",
      "medium_temperature": "6.05",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.61 kW",
      "medium_temperature": "10.25 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.88",
      "medium_temperature": "2.01",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.75 kW",
      "medium_temperature": "9.1 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.77",
      "medium_temperature": "1.79",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "30 W",
      "medium_temperature": "30 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "supplementary_heater:_psup": "Annual energy consumption Qhe",
      "1.26_kw": "5153 kWh",
      "2.5_kw": "6928 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "1.26_kw": "",
      "2.5_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "1.26_kw": "",
      "2.5_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "EN 12102-1 | Colder Climate",
      "1.26_kw": "",
      "2.5_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "118 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.38 kW",
      "medium_temperature": "10.32 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.08",
      "medium_temperature": "3.02",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.05 kW",
      "medium_temperature": "6.63 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.48",
      "medium_temperature": "2.63",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.68 kW",
      "medium_temperature": "4.07 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.96",
      "medium_temperature": "3.6",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.14 kW",
      "medium_temperature": "2.78 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.1",
      "medium_temperature": "4.54",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.57 kW",
      "medium_temperature": "3.33 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.87",
      "medium_temperature": "6.25",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.28 kW",
      "medium_temperature": "8.42 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.59",
      "medium_temperature": "1.84",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.01 kW",
      "medium_temperature": "4.2 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.98",
      "medium_temperature": "1.13",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "30 W",
      "medium_temperature": "30 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "4.37 kW",
      "medium_temperature": "6.12 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "6871 kWh",
      "medium_temperature": "8420 kWh",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "9.28",
      "medium_temperature": "8.42",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.59",
      "medium_temperature": "1.84",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -15 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.26 kW 2.5 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.37 kW 6.12 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "256 %",
      "medium_temperature": "174 %",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.11 kW",
      "medium_temperature": "12.51 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.53",
      "medium_temperature": "4.42",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.11 kW",
      "medium_temperature": "12.08 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.59",
      "medium_temperature": "2.31",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.14 kW",
      "medium_temperature": "8.04 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.87",
      "medium_temperature": "3.86",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.56 kW",
      "medium_temperature": "3.75 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.94",
      "medium_temperature": "5.7",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.14 kW",
      "medium_temperature": "8.04 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.87",
      "medium_temperature": "3.86",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.11 kW",
      "medium_temperature": "12.08 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.59",
      "medium_temperature": "2.31",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "30 W",
      "medium_temperature": "30 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0.44 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2296 kWh",
      "medium_temperature": "3780 kWh",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0.44 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Model AHPS-V14W/D2N8-B+AHBT-A160/240C****GN8-B",
      "source_page": 10,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ahps-v14w/d2n8-b+ahbt-a160/240c****gn8-b": "Heating + DHW + low temp",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ahps-v14w/d2n8-b+ahbt-a160/240c****gn8-b": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ahps-v14w/d2n8-b+ahbt-a160/240c****gn8-b": "Warmer Climate, Colder Climate",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ahps-v14w/d2n8-b+ahbt-a160/240c****gn8-b": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ahps-v14w/d2n8-b+ahbt-a160/240c****gn8-b": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ahps-v14w/d2n8-b+ahbt-a160/240c****gn8-b": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahps-v14w/d2n8-b+ahbt-a160/240c****gn8-b": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahps-v14w/d2n8-b+ahbt-a160/240c****gn8-b": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ahps-v14w/d2n8-b+ahbt-a160/240c****gn8-b": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "123 %",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:38 h:min",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "34 W",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48.5 \u00b0C",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "280 l",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "92 %",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.24",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:06 h:min",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "36 W",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48.5 \u00b0C",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "280 l",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "153 %",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.73",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:33 h:min",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "30 W",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48.5 \u00b0C",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "280 l",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "38 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "label": "heating_up_time_2",
      "value": "06 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "label": "heating_up_time_1",
      "value": "33 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.5 kW",
      "medium_temperature": "13.8 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.09 kW",
      "medium_temperature": "4.6 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.7",
      "medium_temperature": "3",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "136 %",
      "source_page": 11,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.73 kW",
      "medium_temperature": "12.08 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.72",
      "medium_temperature": "3.47",
      "source_page": 11,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.14 kW",
      "medium_temperature": "10.69 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.79",
      "medium_temperature": "2.01",
      "source_page": 11,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 11,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.95 kW",
      "medium_temperature": "6.86 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.43",
      "source_page": 11,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 11,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.2 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.68",
      "medium_temperature": "4.66",
      "source_page": 11,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 11,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.76 kW",
      "medium_temperature": "3.32 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.52",
      "medium_temperature": "6.13",
      "source_page": 11,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 11,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.14 kW",
      "medium_temperature": "10.69 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.79",
      "medium_temperature": "2.01",
      "source_page": 11,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.48 kW",
      "medium_temperature": "9.19 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.59",
      "medium_temperature": "1.76",
      "source_page": 11,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 11,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "supplementary_heater:_psup": "Annual energy consumption Qhe",
      "2.23_kw": "6012 kWh",
      "2.91_kw": "7202 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "2.23_kw": "",
      "2.91_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "2.23_kw": "",
      "2.91_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "EN 12102-1 | Colder Climate",
      "2.23_kw": "",
      "2.91_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "119 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.64 kW",
      "medium_temperature": "10.97 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.07",
      "medium_temperature": "3.05",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.97 kW",
      "medium_temperature": "6.89 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.44",
      "medium_temperature": "2.66",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.05 kW",
      "medium_temperature": "4.32 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.92",
      "medium_temperature": "3.66",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.16 kW",
      "medium_temperature": "3.06 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.11",
      "medium_temperature": "4.72",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.58 kW",
      "medium_temperature": "3.33 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.82",
      "medium_temperature": "6.25",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.31 kW",
      "medium_temperature": "8.95 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.53",
      "medium_temperature": "1.79",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.57 kW",
      "medium_temperature": "4.2 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.92",
      "medium_temperature": "1.13",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "5.07 kW",
      "medium_temperature": "6.77 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "7667 kWh",
      "medium_temperature": "8866 kWh",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "10.31",
      "medium_temperature": "8.95",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.53",
      "medium_temperature": "1.79",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -15 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.23 kW 2.91 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.07 kW 6.77 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "260 %",
      "medium_temperature": "177 %",
      "source_page": 13,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.11 kW",
      "medium_temperature": "13.74 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.63",
      "medium_temperature": "4.49",
      "source_page": 13,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.04 kW",
      "medium_temperature": "13.05 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.44",
      "medium_temperature": "2.2",
      "source_page": 13,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 13,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.78 kW",
      "medium_temperature": "8.83 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.84",
      "medium_temperature": "3.91",
      "source_page": 13,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 13,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.75 kW",
      "medium_temperature": "4.09 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.25",
      "medium_temperature": "5.9",
      "source_page": 13,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 13,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.78 kW",
      "medium_temperature": "8.83 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.84",
      "medium_temperature": "3.91",
      "source_page": 13,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.04 kW",
      "medium_temperature": "13.05 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.44",
      "medium_temperature": "2.2",
      "source_page": 13,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 13,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.07 kW",
      "medium_temperature": "0.69 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2457 kWh",
      "medium_temperature": "4088 kWh",
      "source_page": 13,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.07 kW 0.69 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Model AHPS-V14W/D2RN8-B+AHBT-A160/240C****GN8-B",
      "source_page": 14,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ahps-v14w/d2rn8-b+ahbt-a160/240c****gn8-b": "Heating + DHW + low temp",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ahps-v14w/d2rn8-b+ahbt-a160/240c****gn8-b": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ahps-v14w/d2rn8-b+ahbt-a160/240c****gn8-b": "Warmer Climate, Colder Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ahps-v14w/d2rn8-b+ahbt-a160/240c****gn8-b": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ahps-v14w/d2rn8-b+ahbt-a160/240c****gn8-b": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ahps-v14w/d2rn8-b+ahbt-a160/240c****gn8-b": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahps-v14w/d2rn8-b+ahbt-a160/240c****gn8-b": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahps-v14w/d2rn8-b+ahbt-a160/240c****gn8-b": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ahps-v14w/d2rn8-b+ahbt-a160/240c****gn8-b": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "123 %",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:38 h:min",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "34 W",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48.5 \u00b0C",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "280 l",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "92 %",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.24",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:06 h:min",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "36 W",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48.5 \u00b0C",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "280 l",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "153 %",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.73",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:33 h:min",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "30 W",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48.5 \u00b0C",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "280 l",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "38 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "label": "heating_up_time_2",
      "value": "06 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "label": "heating_up_time_1",
      "value": "33 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.5 kW",
      "medium_temperature": "13.8 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.09 kW",
      "medium_temperature": "4.6 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.7",
      "medium_temperature": "3",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "136 %",
      "source_page": 15,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.73 kW",
      "medium_temperature": "12.08 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.72",
      "medium_temperature": "3.47",
      "source_page": 15,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 15,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.14 kW",
      "medium_temperature": "10.69 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.79",
      "medium_temperature": "2.01",
      "source_page": 15,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 15,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.95 kW",
      "medium_temperature": "6.86 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.43",
      "source_page": 15,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 15,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.2 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.68",
      "medium_temperature": "4.66",
      "source_page": 15,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 15,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.76 kW",
      "medium_temperature": "3.32 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.52",
      "medium_temperature": "6.13",
      "source_page": 15,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 15,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.14 kW",
      "medium_temperature": "10.69 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.79",
      "medium_temperature": "2.01",
      "source_page": 15,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.48 kW",
      "medium_temperature": "9.19 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.59",
      "medium_temperature": "1.76",
      "source_page": 15,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 15,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "30 W",
      "medium_temperature": "30 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 15,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "supplementary_heater:_psup": "Annual energy consumption Qhe",
      "2.23_kw": "6013 kWh",
      "2.91_kw": "7203 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "2.23_kw": "",
      "2.91_kw": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "2.23_kw": "",
      "2.91_kw": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "EN 12102-1 | Colder Climate",
      "2.23_kw": "",
      "2.91_kw": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "119 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.64 kW",
      "medium_temperature": "10.97 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.06",
      "medium_temperature": "3.05",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.97 kW",
      "medium_temperature": "6.89 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.44",
      "medium_temperature": "2.66",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.05 kW",
      "medium_temperature": "4.32 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.92",
      "medium_temperature": "3.66",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.16 kW",
      "medium_temperature": "3.06 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.11",
      "medium_temperature": "4.72",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.58 kW",
      "medium_temperature": "3.33 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.82",
      "medium_temperature": "6.25",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.31 kW",
      "medium_temperature": "8.95 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.53",
      "medium_temperature": "1.79",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.57 kW",
      "medium_temperature": "4.2 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.92",
      "medium_temperature": "1.13",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "30 W",
      "medium_temperature": "30 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "5.07 kW",
      "medium_temperature": "6.77 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "7667 kWh",
      "medium_temperature": "8867 kWh",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "10.31",
      "medium_temperature": "8.95",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.53",
      "medium_temperature": "1.79",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -15 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.23 kW 2.91 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.07 kW 6.77 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "260 %",
      "medium_temperature": "176 %",
      "source_page": 17,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.11 kW",
      "medium_temperature": "13.74 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.63",
      "medium_temperature": "4.48",
      "source_page": 17,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 17,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 17,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.04 kW",
      "medium_temperature": "13.05 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.44",
      "medium_temperature": "2.2",
      "source_page": 17,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 17,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.78 kW",
      "medium_temperature": "8.83 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.84",
      "medium_temperature": "3.91",
      "source_page": 17,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 17,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.75 kW",
      "medium_temperature": "4.09 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.25",
      "medium_temperature": "5.9",
      "source_page": 17,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 17,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.78 kW",
      "medium_temperature": "8.83 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.84",
      "medium_temperature": "3.91",
      "source_page": 17,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.04 kW",
      "medium_temperature": "13.05 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.44",
      "medium_temperature": "2.2",
      "source_page": 17,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 17,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 17,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "30 W",
      "medium_temperature": "30 W",
      "source_page": 17,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 17,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 17,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 17,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.07 kW",
      "medium_temperature": "0.69 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2462 kWh",
      "medium_temperature": "4092 kWh",
      "source_page": 17,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.07 kW 0.69 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Model AHPS-V16W/D2N8-B+AHBT-A160/240C****GN8-B",
      "source_page": 18,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ahps-v16w/d2n8-b+ahbt-a160/240c****gn8-b": "Heating + DHW + low temp",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ahps-v16w/d2n8-b+ahbt-a160/240c****gn8-b": "Indoor, Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ahps-v16w/d2n8-b+ahbt-a160/240c****gn8-b": "Warmer Climate, Colder Climate",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ahps-v16w/d2n8-b+ahbt-a160/240c****gn8-b": "Yes",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ahps-v16w/d2n8-b+ahbt-a160/240c****gn8-b": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ahps-v16w/d2n8-b+ahbt-a160/240c****gn8-b": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahps-v16w/d2n8-b+ahbt-a160/240c****gn8-b": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahps-v16w/d2n8-b+ahbt-a160/240c****gn8-b": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ahps-v16w/d2n8-b+ahbt-a160/240c****gn8-b": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "123 %",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:38 h:min",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "34 W",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48.5 \u00b0C",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "280 l",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "92 %",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.24",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:06 h:min",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "36 W",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48.5 \u00b0C",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "280 l",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "153 %",
      "source_page": 18,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.73",
      "source_page": 18,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:33 h:min",
      "source_page": 18,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "30 W",
      "source_page": 18,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48.5 \u00b0C",
      "source_page": 18,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "280 l",
      "source_page": 18,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "38 h:min",
      "source_page": 18,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "label": "heating_up_time_2",
      "value": "06 h:min",
      "source_page": 18,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "label": "heating_up_time_1",
      "value": "33 h:min",
      "source_page": 18,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16 kW",
      "medium_temperature": "16 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.56 kW",
      "medium_temperature": "5.52 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.5",
      "medium_temperature": "2.9",
      "source_page": 19,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "133 %",
      "source_page": 19,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.21 kW",
      "medium_temperature": "13.02 kW",
      "source_page": 19,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.62",
      "medium_temperature": "3.41",
      "source_page": 19,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 19,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 19,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.45 kW",
      "medium_temperature": "11.52 kW",
      "source_page": 19,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.72",
      "medium_temperature": "1.99",
      "source_page": 19,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 19,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.57 kW",
      "medium_temperature": "7.18 kW",
      "source_page": 19,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.41",
      "medium_temperature": "3.34",
      "source_page": 19,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 19,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.7 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 19,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.56",
      "medium_temperature": "4.61",
      "source_page": 19,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 19,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.78 kW",
      "medium_temperature": "3.32 kW",
      "source_page": 19,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.51",
      "medium_temperature": "6.07",
      "source_page": 19,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 19,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "13.45 kW",
      "medium_temperature": "11.52 kW",
      "source_page": 19,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.72",
      "medium_temperature": "1.99",
      "source_page": 19,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.52 kW",
      "medium_temperature": "10.33 kW",
      "source_page": 19,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.48",
      "medium_temperature": "1.8",
      "source_page": 19,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 19,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 19,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 19,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 19,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 19,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 19,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "supplementary_heater:_psup": "Annual energy consumption Qhe",
      "2.68_kw": "6804 kWh",
      "2.67_kw": "7895 kWh",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "2.68_kw": "",
      "2.67_kw": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "2.68_kw": "",
      "2.67_kw": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "EN 12102-1 | Colder Climate",
      "2.68_kw": "",
      "2.67_kw": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "158 %",
      "medium_temperature": "122 %",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.76 kW",
      "medium_temperature": "11.79 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.02",
      "medium_temperature": "3.12",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.31 kW",
      "medium_temperature": "7.64 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.37",
      "medium_temperature": "2.65",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.27 kW",
      "medium_temperature": "4.43 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.79",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.62 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.49",
      "medium_temperature": "4.81",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.35 kW",
      "medium_temperature": "3.43 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.4",
      "medium_temperature": "6.29",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.22 kW",
      "medium_temperature": "9.62 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.43",
      "medium_temperature": "1.86",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.89 kW",
      "medium_temperature": "5.22 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.97",
      "medium_temperature": "1.23",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "4.87 kW",
      "medium_temperature": "6.57 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "8431 kWh",
      "medium_temperature": "9309 kWh",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "11.22",
      "medium_temperature": "9.62",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.43",
      "medium_temperature": "1.86",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -15 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.68 kW 2.67 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.87 kW 6.57 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "249 %",
      "medium_temperature": "176 %",
      "source_page": 21,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.09 kW",
      "medium_temperature": "13.78 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.33",
      "medium_temperature": "4.48",
      "source_page": 21,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 21,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 21,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "13.09 kW",
      "medium_temperature": "13.38 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.35",
      "medium_temperature": "2.29",
      "source_page": 21,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 21,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.42 kW",
      "medium_temperature": "8.86 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.36",
      "medium_temperature": "3.84",
      "source_page": 21,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 21,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.88 kW",
      "medium_temperature": "4.06 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.11",
      "medium_temperature": "5.86",
      "source_page": 21,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 21,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.42 kW",
      "medium_temperature": "8.86 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.36",
      "medium_temperature": "3.84",
      "source_page": 21,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "13.09 kW",
      "medium_temperature": "13.38 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.35",
      "medium_temperature": "2.29",
      "source_page": 21,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 21,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 21,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 21,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 21,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 21,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 21,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0.4 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2781 kWh",
      "medium_temperature": "4112 kWh",
      "source_page": 21,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0.4 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Model AHPS-V16W/D2RN8-B+AHBT-A160/240C****GN8-B",
      "source_page": 22,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ahps-v16w/d2rn8-b+ahbt-a160/240c****gn8-b": "Heating + DHW + low temp",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ahps-v16w/d2rn8-b+ahbt-a160/240c****gn8-b": "Indoor, Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ahps-v16w/d2rn8-b+ahbt-a160/240c****gn8-b": "Warmer Climate, Colder Climate",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ahps-v16w/d2rn8-b+ahbt-a160/240c****gn8-b": "Yes",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ahps-v16w/d2rn8-b+ahbt-a160/240c****gn8-b": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ahps-v16w/d2rn8-b+ahbt-a160/240c****gn8-b": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahps-v16w/d2rn8-b+ahbt-a160/240c****gn8-b": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahps-v16w/d2rn8-b+ahbt-a160/240c****gn8-b": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ahps-v16w/d2rn8-b+ahbt-a160/240c****gn8-b": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "123 %",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:38 h:min",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "34 W",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48.5 \u00b0C",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "280 l",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "92 %",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.24",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:06 h:min",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "36 W",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48.5 \u00b0C",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "280 l",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "153 %",
      "source_page": 22,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.73",
      "source_page": 22,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:33 h:min",
      "source_page": 22,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "30 W",
      "source_page": 22,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48.5 \u00b0C",
      "source_page": 22,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "280 l",
      "source_page": 22,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "38 h:min",
      "source_page": 22,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "label": "heating_up_time_2",
      "value": "06 h:min",
      "source_page": 22,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "label": "heating_up_time_1",
      "value": "33 h:min",
      "source_page": 22,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16 kW",
      "medium_temperature": "16 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.56 kW",
      "medium_temperature": "5.52 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.5",
      "medium_temperature": "2.9",
      "source_page": 23,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "133 %",
      "source_page": 23,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.21 kW",
      "medium_temperature": "13.02 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.62",
      "medium_temperature": "3.41",
      "source_page": 23,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 23,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 23,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.45 kW",
      "medium_temperature": "11.52 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.72",
      "medium_temperature": "1.99",
      "source_page": 23,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 23,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.57 kW",
      "medium_temperature": "7.18 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.41",
      "medium_temperature": "3.34",
      "source_page": 23,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 23,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.7 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.56",
      "medium_temperature": "4.61",
      "source_page": 23,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 23,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.78 kW",
      "medium_temperature": "3.32 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.51",
      "medium_temperature": "6.07",
      "source_page": 23,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 23,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "13.45 kW",
      "medium_temperature": "11.52 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.72",
      "medium_temperature": "1.99",
      "source_page": 23,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.52 kW",
      "medium_temperature": "10.33 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.48",
      "medium_temperature": "1.8",
      "source_page": 23,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 23,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 23,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "30 W",
      "medium_temperature": "30 W",
      "source_page": 23,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 23,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 23,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 23,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "supplementary_heater:_psup": "Annual energy consumption Qhe",
      "2.68_kw": "6805 kWh",
      "2.67_kw": "7896 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "2.68_kw": "",
      "2.67_kw": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "2.68_kw": "",
      "2.67_kw": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "EN 12102-1 | Colder Climate",
      "2.68_kw": "",
      "2.67_kw": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "158 %",
      "medium_temperature": "122 %",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.76 kW",
      "medium_temperature": "11.79 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.02",
      "medium_temperature": "3.12",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.31 kW",
      "medium_temperature": "7.64 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.37",
      "medium_temperature": "2.65",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.27 kW",
      "medium_temperature": "4.43 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.79",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.62 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.49",
      "medium_temperature": "4.81",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.35 kW",
      "medium_temperature": "3.43 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.4",
      "medium_temperature": "6.29",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.22 kW",
      "medium_temperature": "9.62 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.43",
      "medium_temperature": "1.86",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.89 kW",
      "medium_temperature": "5.22 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.97",
      "medium_temperature": "1.23",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "30 W",
      "medium_temperature": "30 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "4.87 kW",
      "medium_temperature": "6.57 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "8431 kWh",
      "medium_temperature": "9310 kWh",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "11.22",
      "medium_temperature": "9.62",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.43",
      "medium_temperature": "1.86",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -15 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.68 kW 2.67 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.87 kW 6.57 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "248 %",
      "medium_temperature": "176 %",
      "source_page": 25,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.09 kW",
      "medium_temperature": "13.78 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.33",
      "medium_temperature": "4.47",
      "source_page": 25,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 25,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 25,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "13.09 kW",
      "medium_temperature": "13.38 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.35",
      "medium_temperature": "2.29",
      "source_page": 25,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 25,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.42 kW",
      "medium_temperature": "8.86 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.36",
      "medium_temperature": "3.84",
      "source_page": 25,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 25,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.88 kW",
      "medium_temperature": "4.06 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.11",
      "medium_temperature": "5.86",
      "source_page": 25,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 25,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.42 kW",
      "medium_temperature": "8.86 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.36",
      "medium_temperature": "3.84",
      "source_page": 25,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "13.09 kW",
      "medium_temperature": "13.38 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.35",
      "medium_temperature": "2.29",
      "source_page": 25,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 25,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 25,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "30 W",
      "medium_temperature": "30 W",
      "source_page": 25,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 25,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 25,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 25,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0.4 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2786 kWh",
      "medium_temperature": "4116 kWh",
      "source_page": 25,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0.4 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_12_14_16kW_with_240L_tank_Outdoor_Air_Water_45"
    }
  ]
}