{
  "source_pdf": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52.pdf",
  "extraction_timestamp": "2025-11-17T15:27:57.415624",
  "total_records": 359,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Subtype MDV A Series 8 10kW with 240L tank",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "Penglai Industry Road",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "528311",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "Beijiao, Shunde, Foshan",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "MDV A Series 8 10kW with 240L tank",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "041-K007-26",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "1.65 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "14.10.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "Heat Pump KEYMARK certification Scheme rules v08",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "Intertek Testing Services Shenzhen LTD. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Model AHPS-V10W/D2N8-B+AHBT-A100/240C****GN8-B",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ahps-v10w/d2n8-b+ahbt-a100/240c****gn8-b": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ahps-v10w/d2n8-b+ahbt-a100/240c****gn8-b": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ahps-v10w/d2n8-b+ahbt-a100/240c****gn8-b": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ahps-v10w/d2n8-b+ahbt-a100/240c****gn8-b": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ahps-v10w/d2n8-b+ahbt-a100/240c****gn8-b": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ahps-v10w/d2n8-b+ahbt-a100/240c****gn8-b": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahps-v10w/d2n8-b+ahbt-a100/240c****gn8-b": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahps-v10w/d2n8-b+ahbt-a100/240c****gn8-b": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ahps-v10w/d2n8-b+ahbt-a100/240c****gn8-b": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "137 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.36",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:02 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "24 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "275 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "111 %",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.72",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:18 h:min",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "24 W",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48 \u00b0C",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "275 l",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "171 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "4.18",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:51 h:min",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "22 W",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "275 l",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "02 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52"
    },
    {
      "label": "heating_up_time_2",
      "value": "18 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52"
    },
    {
      "label": "heating_up_time_1",
      "value": "51 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10 kW",
      "medium_temperature": "9.5 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2 kW",
      "medium_temperature": "3.06 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5",
      "medium_temperature": "3.1",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "137 %",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.17 kW",
      "medium_temperature": "7.67 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.19",
      "medium_temperature": "3.49",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.11 kW",
      "medium_temperature": "6.78 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.23",
      "medium_temperature": "2.24",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.18 kW",
      "medium_temperature": "4.29 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.01",
      "medium_temperature": "3.42",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.32 kW",
      "medium_temperature": "2.77 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.08",
      "medium_temperature": "4.52",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.65 kW",
      "medium_temperature": "1.58 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.58",
      "medium_temperature": "5.68",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.11 kW",
      "medium_temperature": "6.78 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.23",
      "medium_temperature": "2.24",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.4 kW",
      "medium_temperature": "5.39 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.96",
      "medium_temperature": "1.83",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 3,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52"
    },
    {
      "supplementary_heater:_psup": "Annual energy consumption Qhe",
      "1.76_kw": "3647 kWh",
      "2.28_kw": "4539 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "1.76_kw": "",
      "2.28_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "1.76_kw": "",
      "2.28_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "EN 12102-1 | Colder Climate",
      "1.76_kw": "",
      "2.28_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "170 %",
      "medium_temperature": "116 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.75 kW",
      "medium_temperature": "6.71 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.32",
      "medium_temperature": "2.99",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.83 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.6",
      "medium_temperature": "2.54",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.94 kW",
      "medium_temperature": "2.57 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.26",
      "medium_temperature": "3.51",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.92 kW",
      "medium_temperature": "1.66 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.08",
      "medium_temperature": "4.37",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.66 kW",
      "medium_temperature": "1.48 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.96",
      "medium_temperature": "5.96",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.32 kW",
      "medium_temperature": "5.48 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.64",
      "medium_temperature": "2",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.63 kW",
      "medium_temperature": "2.8 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.97",
      "medium_temperature": "1.22",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "3.13 kW",
      "medium_temperature": "3.91 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4424 kWh",
      "medium_temperature": "5540 kWh",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "6.32",
      "medium_temperature": "5.48",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.64",
      "medium_temperature": "2",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -15 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.76 kW 2.28 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.13 kW 3.91 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "279 %",
      "medium_temperature": "180 %",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.58 kW",
      "medium_temperature": "8.63 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.12",
      "medium_temperature": "4.58",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.44 kW",
      "medium_temperature": "8.06 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.84",
      "medium_temperature": "2.59",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.52 kW",
      "medium_temperature": "5.55 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.18",
      "medium_temperature": "4.1",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.62 kW",
      "medium_temperature": "2.53 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.04",
      "medium_temperature": "5.82",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.52 kW",
      "medium_temperature": "5.55 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.18",
      "medium_temperature": "4.1",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.44 kW",
      "medium_temperature": "8.16 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.84",
      "medium_temperature": "2.61",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.14 kW",
      "medium_temperature": "0.48 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1628 kWh",
      "medium_temperature": "2516 kWh",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.14 kW 0.48 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Model AHPS-V8W/D2N8-B+AHBT-A100/240C****GN8-B",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ahps-v8w/d2n8-b+ahbt-a100/240c****gn8-b": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ahps-v8w/d2n8-b+ahbt-a100/240c****gn8-b": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ahps-v8w/d2n8-b+ahbt-a100/240c****gn8-b": "Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ahps-v8w/d2n8-b+ahbt-a100/240c****gn8-b": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ahps-v8w/d2n8-b+ahbt-a100/240c****gn8-b": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ahps-v8w/d2n8-b+ahbt-a100/240c****gn8-b": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahps-v8w/d2n8-b+ahbt-a100/240c****gn8-b": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahps-v8w/d2n8-b+ahbt-a100/240c****gn8-b": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ahps-v8w/d2n8-b+ahbt-a100/240c****gn8-b": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "137 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.36",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:02 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "24 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "275 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "111 %",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.72",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:18 h:min",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "24 W",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48 \u00b0C",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "275 l",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "171 %",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "4.18",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:51 h:min",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "22 W",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48 \u00b0C",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "275 l",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "02 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52"
    },
    {
      "label": "heating_up_time_2",
      "value": "18 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52"
    },
    {
      "label": "heating_up_time_1",
      "value": "51 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.3 kW",
      "medium_temperature": "7.5 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.6 kW",
      "medium_temperature": "2.36 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.2",
      "medium_temperature": "3.18",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "132 %",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.12 kW",
      "medium_temperature": "6.6 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.21",
      "medium_temperature": "3.36",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.19 kW",
      "medium_temperature": "5.84 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.35",
      "medium_temperature": "2.16",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.65 kW",
      "medium_temperature": "3.76 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.09",
      "medium_temperature": "3.3",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.9 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.82",
      "medium_temperature": "4.34",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.63 kW",
      "medium_temperature": "1.4 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.35",
      "medium_temperature": "5.33",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.19 kW",
      "medium_temperature": "5.84 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.35",
      "medium_temperature": "2.16",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.45 kW",
      "medium_temperature": "4.91 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.04",
      "medium_temperature": "1.84",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 7,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52"
    },
    {
      "supplementary_heater:_psup": "Annual energy consumption Qhe",
      "1.68_kw": "3223 kWh",
      "1.69_kw": "4056 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "1.68_kw": "",
      "1.69_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "1.68_kw": "",
      "1.69_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "EN 12102-1 | Colder Climate",
      "1.68_kw": "",
      "1.69_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "170 %",
      "medium_temperature": "112 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.98 kW",
      "medium_temperature": "5.78 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.32",
      "medium_temperature": "2.88",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.46 kW",
      "medium_temperature": "3.86 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.66",
      "medium_temperature": "2.48",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.7 kW",
      "medium_temperature": "2.21 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.2",
      "medium_temperature": "3.35",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.66 kW",
      "medium_temperature": "1.44 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.53",
      "medium_temperature": "4.11",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.66 kW",
      "medium_temperature": "1.47 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.96",
      "medium_temperature": "5.92",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.69 kW",
      "medium_temperature": "4.71 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.83",
      "medium_temperature": "1.9",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.06 kW",
      "medium_temperature": "2.8 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.95",
      "medium_temperature": "1.22",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "2.91 kW",
      "medium_temperature": "2.99 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3978 kWh",
      "medium_temperature": "4950 kWh",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "5.69",
      "medium_temperature": "4.71",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.83",
      "medium_temperature": "1.9",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -15 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.68 kW 1.69 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.91 kW 2.99 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "273 %",
      "medium_temperature": "176 %",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.12 kW",
      "medium_temperature": "7.56 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.99",
      "medium_temperature": "4.47",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.57 kW",
      "medium_temperature": "7.55 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.98",
      "medium_temperature": "2.59",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.22 kW",
      "medium_temperature": "4.86 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.26",
      "medium_temperature": "3.92",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.45 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.02",
      "medium_temperature": "5.55",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.22 kW",
      "medium_temperature": "4.86 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.26",
      "medium_temperature": "3.92",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.57 kW",
      "medium_temperature": "7.55 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.98",
      "medium_temperature": "2.59",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.55 kW",
      "medium_temperature": "0.01 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1569 kWh",
      "medium_temperature": "2259 kWh",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.55 kW 0.01 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_Series_8_10kW_with_240L_tank_Outdoor_Air_Water_52"
    }
  ]
}