{
  "source_pdf": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47.pdf",
  "extraction_timestamp": "2025-11-17T15:28:05.416876",
  "total_records": 452,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Subtype MDV A series 4 6 KW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "Penglai Industry Road",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "528311",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "Beijiao, Shunde, Foshan",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "MDV A series 4 6 KW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "041-K007-21",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "1.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "13.11.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "Heat Pump KEYMARK certification Scheme rules v12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Model AHPS-V4W/D2N8***B+AHB-A60/C****GN8-B",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ahps-v4w/d2n8***b+ahb-a60/c****gn8-b": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ahps-v4w/d2n8***b+ahb-a60/c****gn8-b": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ahps-v4w/d2n8***b+ahb-a60/c****gn8-b": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ahps-v4w/d2n8***b+ahb-a60/c****gn8-b": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ahps-v4w/d2n8***b+ahb-a60/c****gn8-b": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ahps-v4w/d2n8***b+ahb-a60/c****gn8-b": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahps-v4w/d2n8***b+ahb-a60/c****gn8-b": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahps-v4w/d2n8***b+ahb-a60/c****gn8-b": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ahps-v4w/d2n8***b+ahb-a60/c****gn8-b": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.25 kW",
      "medium_temperature": "4.4 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.82 kW",
      "medium_temperature": "1.49 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.2",
      "medium_temperature": "2.95",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "130 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.52 kW",
      "medium_temperature": "4.4 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.85",
      "medium_temperature": "3.31",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.88 kW",
      "medium_temperature": "3.89 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.19",
      "medium_temperature": "2.17",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.06 kW",
      "medium_temperature": "2.38 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.78",
      "medium_temperature": "3.3",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "1.93_kw": "6.13",
      "2.95_kw": "4.41",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "1.93_kw": "0.9",
      "2.95_kw": "0.9",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "1.93_kw": "1.48 kW",
      "2.95_kw": "1.32 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "1.93_kw": "8.05",
      "2.95_kw": "5.66",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "1.93_kw": "0.9",
      "2.95_kw": "0.9",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "1.93_kw": "4.88 kW",
      "2.95_kw": "3.89 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "1.93_kw": "3.19",
      "2.95_kw": "2.17",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.93_kw": "4.42 kW",
      "2.95_kw": "3.42 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "1.93_kw": "2.86",
      "2.95_kw": "1.91",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "1.93_kw": "65 \u00b0C",
      "2.95_kw": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "1.93_kw": "14 W",
      "2.95_kw": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "1.93_kw": "24 W",
      "2.95_kw": "24 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "1.93_kw": "14 W",
      "2.95_kw": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "1.93_kw": "0 W",
      "2.95_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "1.93_kw": "Electricity",
      "2.95_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "1.93_kw": "1.11 kW",
      "2.95_kw": "0.98 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "1.93_kw": "2351 kWh",
      "2.95_kw": "2744 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "1.93_kw": "",
      "2.95_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "1.93_kw": "",
      "2.95_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "1.93_kw": "",
      "2.95_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "159 %",
      "medium_temperature": "102 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.57 kW",
      "medium_temperature": "3.37 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.06",
      "medium_temperature": "2.63",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.76 kW",
      "medium_temperature": "2.14 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.49",
      "medium_temperature": "2.32",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.77 kW",
      "medium_temperature": "1.28 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.95",
      "medium_temperature": "2.99",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.17 kW",
      "medium_temperature": "1.01 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.53",
      "medium_temperature": "3.86",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.43 kW",
      "medium_temperature": "1.36 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.67",
      "medium_temperature": "6.28",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.11 kW 0.98 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "3.72_kw": "2.57",
      "2.75_kw": "1.74",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.72_kw": "2.8 kW",
      "2.75_kw": "1.64 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.72_kw": "1.97",
      "2.75_kw": "1.02",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "3.72_kw": "65 \u00b0C",
      "2.75_kw": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "3.72_kw": "14 W",
      "2.75_kw": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "3.72_kw": "24 W",
      "2.75_kw": "24 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "3.72_kw": "14 W",
      "2.75_kw": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "3.72_kw": "0 W",
      "2.75_kw": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "3.72_kw": "Electricity",
      "2.75_kw": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "3.72_kw": "1.76 kW",
      "2.75_kw": "1.73 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "3.72_kw": "2770 kWh",
      "2.75_kw": "3159 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "3.72_kw": "3.72",
      "2.75_kw": "2.75",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "3.72_kw": "2.57",
      "2.75_kw": "1.74",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "3.72_kw": "0.9",
      "2.75_kw": "0.9",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "3.72_kw": "",
      "2.75_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "3.72_kw": "",
      "2.75_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "3.72_kw": "",
      "2.75_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "254 %",
      "medium_temperature": "162 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.54 kW",
      "medium_temperature": "5.02 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.52",
      "medium_temperature": "4.14",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.35 kW",
      "medium_temperature": "4.84 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.94",
      "medium_temperature": "2.51",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.56 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.92",
      "medium_temperature": "3.68",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.64 kW",
      "medium_temperature": "1.47 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.91",
      "medium_temperature": "5.15",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.56 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.92",
      "medium_temperature": "3.68",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.35 kW",
      "medium_temperature": "4.84 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.94",
      "medium_temperature": "2.51",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.76 kW 1.73 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47"
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.19 kW",
      "column_2": "0.18 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1152 kWh",
      "column_2": "1621 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.19 kW 0.18 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Model AHPS-V6W/D2N8-B+AHB-A60/C****GN8-B",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ahps-v6w/d2n8-b+ahb-a60/c****gn8-b": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ahps-v6w/d2n8-b+ahb-a60/c****gn8-b": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ahps-v6w/d2n8-b+ahb-a60/c****gn8-b": "Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ahps-v6w/d2n8-b+ahb-a60/c****gn8-b": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ahps-v6w/d2n8-b+ahb-a60/c****gn8-b": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ahps-v6w/d2n8-b+ahb-a60/c****gn8-b": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahps-v6w/d2n8-b+ahb-a60/c****gn8-b": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahps-v6w/d2n8-b+ahb-a60/c****gn8-b": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ahps-v6w/d2n8-b+ahb-a60/c****gn8-b": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.2 kW",
      "medium_temperature": "6 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.24 kW",
      "medium_temperature": "2 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5",
      "medium_temperature": "3",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "138 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.82 kW",
      "medium_temperature": "5.7 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.95",
      "medium_temperature": "3.52",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.03 kW",
      "medium_temperature": "5.05 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.09",
      "medium_temperature": "2.17",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.88 kW",
      "medium_temperature": "3.12 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.85",
      "medium_temperature": "3.51",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.4_kw": "6.63",
      "2.09_kw": "4.54",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.4_kw": "0.9",
      "2.09_kw": "0.9",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.4_kw": "1.39 kW",
      "2.09_kw": "1.28 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.4_kw": "7.83",
      "2.09_kw": "5.59",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.4_kw": "0.9",
      "2.09_kw": "0.9",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.4_kw": "6.03 kW",
      "2.09_kw": "5.05 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.4_kw": "3.09",
      "2.09_kw": "2.17",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.4_kw": "5.36 kW",
      "2.09_kw": "4.52 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.4_kw": "2.76",
      "2.09_kw": "1.91",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.4_kw": "65 \u00b0C",
      "2.09_kw": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.4_kw": "14 W",
      "2.09_kw": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.4_kw": "24 W",
      "2.09_kw": "24 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.4_kw": "14 W",
      "2.09_kw": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.4_kw": "0 W",
      "2.09_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.4_kw": "Electricity",
      "2.09_kw": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.4_kw": "1.45 kW",
      "2.09_kw": "1.18 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.4_kw": "2846 kWh",
      "2.09_kw": "3345 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "2.4_kw": "",
      "2.09_kw": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "2.4_kw": "",
      "2.09_kw": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "2.4_kw": "",
      "2.09_kw": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "165 %",
      "medium_temperature": "111 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.63 kW",
      "medium_temperature": "4.26 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.21",
      "medium_temperature": "2.85",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.42 kW",
      "medium_temperature": "2.7 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.59",
      "medium_temperature": "2.46",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.06 kW",
      "medium_temperature": "1.61 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.21",
      "medium_temperature": "3.36",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.47 kW",
      "medium_temperature": "1.02 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.24",
      "medium_temperature": "3.94",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.44 kW",
      "medium_temperature": "1.37 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.66",
      "medium_temperature": "6.35",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.45 kW 1.18 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "4.6_kw": "2.53",
      "3.48_kw": "1.86",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.6_kw": "3.48 kW",
      "3.48_kw": "2.1 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.6_kw": "1.96",
      "3.48_kw": "1.13",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "4.6_kw": "65 \u00b0C",
      "3.48_kw": "65 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "4.6_kw": "20 W",
      "3.48_kw": "20 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "4.6_kw": "24 W",
      "3.48_kw": "24 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "4.6_kw": "14 W",
      "3.48_kw": "14 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "4.6_kw": "0 W",
      "3.48_kw": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "4.6_kw": "Electricity",
      "3.48_kw": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "4.6_kw": "2.15 kW",
      "3.48_kw": "2.16 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "4.6_kw": "3301 kWh",
      "3.48_kw": "3681 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "4.6_kw": "4.6",
      "3.48_kw": "3.48",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "4.6_kw": "2.53",
      "3.48_kw": "1.86",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "4.6_kw": "0.9",
      "3.48_kw": "0.9",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "4.6_kw": "",
      "3.48_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "4.6_kw": "",
      "3.48_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "4.6_kw": "",
      "3.48_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "258 %",
      "medium_temperature": "165 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.12 kW",
      "medium_temperature": "5.15 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.63",
      "medium_temperature": "4.19",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.94 kW",
      "medium_temperature": "5.03 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.91",
      "medium_temperature": "2.48",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.93 kW",
      "medium_temperature": "3.31 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.89",
      "medium_temperature": "3.67",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.8 kW",
      "medium_temperature": "1.6 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.2",
      "medium_temperature": "5.29",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.93 kW",
      "medium_temperature": "3.31 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.89",
      "medium_temperature": "3.67",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.94 kW",
      "medium_temperature": "5.03 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.91",
      "medium_temperature": "2.48",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.15 kW 2.16 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47"
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.18 kW",
      "column_2": "0.12 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1251 kWh",
      "column_2": "1640 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.18 kW 0.12 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Model AHPS-V4W/D2N8***",
      "source_page": 10,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ahps-v4w/d2n8***": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ahps-v4w/d2n8***": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ahps-v4w/d2n8***": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ahps-v4w/d2n8***": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ahps-v4w/d2n8***": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahps-v4w/d2n8***": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahps-v4w/d2n8***": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ahps-v4w/d2n8***": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "n/a": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "n/a": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Model AHPS-V6W/D2N8***",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ahps-v6w/d2n8***": "Heating (medium temp)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ahps-v6w/d2n8***": "Outdoor",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ahps-v6w/d2n8***": "Warmer Climate, Colder Climate",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ahps-v6w/d2n8***": "Yes",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ahps-v6w/d2n8***": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ahps-v6w/d2n8***": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahps-v6w/d2n8***": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahps-v6w/d2n8***": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ahps-v6w/d2n8***": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.35 kW",
      "medium_temperature": "6 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "2.03 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.95",
      "medium_temperature": "2.95",
      "source_page": 11,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 11,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "138 %",
      "source_page": 11,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.82 kW",
      "medium_temperature": "5.7 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.95",
      "medium_temperature": "3.52",
      "source_page": 11,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 11,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.03 kW",
      "medium_temperature": "5.05 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.09",
      "medium_temperature": "2.17",
      "source_page": 11,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 11,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.88 kW",
      "medium_temperature": "3.12 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.85",
      "medium_temperature": "3.51",
      "source_page": 11,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 11,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.4 kW",
      "medium_temperature": "2.09 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.63": "0.9",
      "4.54": "0.9",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.63": "1.39 kW",
      "4.54": "1.28 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.63": "7.83",
      "4.54": "5.59",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.63": "0.9",
      "4.54": "0.9",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.63": "6.03 kW",
      "4.54": "5.05 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.63": "3.09",
      "4.54": "2.17",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.63": "5.36 kW",
      "4.54": "4.52 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.63": "2.76",
      "4.54": "1.91",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.63": "65 \u00b0C",
      "4.54": "65 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.63": "14 W",
      "4.54": "14 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.63": "24 W",
      "4.54": "24 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.63": "14 W",
      "4.54": "14 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.63": "0 W",
      "4.54": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.63": "Electricity",
      "4.54": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.63": "1.45 kW",
      "4.54": "1.18 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.63": "2846 kWh",
      "4.54": "3345 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.63": "",
      "4.54": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.63": "",
      "4.54": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.63": "",
      "4.54": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "165 %",
      "medium_temperature": "111 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.63 kW",
      "medium_temperature": "4.26 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.21",
      "medium_temperature": "2.85",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.42 kW",
      "medium_temperature": "2.7 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.59",
      "medium_temperature": "2.46",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.06 kW",
      "medium_temperature": "1.61 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.21",
      "medium_temperature": "3.36",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.47 kW",
      "medium_temperature": "1.02 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.24",
      "medium_temperature": "3.94",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.44 kW",
      "medium_temperature": "1.37 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.66",
      "medium_temperature": "6.35",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.6 kW",
      "medium_temperature": "3.48 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.53",
      "medium_temperature": "1.86",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.45 kW 1.18 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.48_kw": "1.96",
      "2.1_kw": "1.13",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.48_kw": "65 \u00b0C",
      "2.1_kw": "65 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.48_kw": "20 W",
      "2.1_kw": "20 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.48_kw": "24 W",
      "2.1_kw": "24 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.48_kw": "14 W",
      "2.1_kw": "14 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.48_kw": "0 W",
      "2.1_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.48_kw": "Electricity",
      "2.1_kw": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.48_kw": "2.15 kW",
      "2.1_kw": "2.16 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.48_kw": "3301 kWh",
      "2.1_kw": "3681 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "3.48_kw": "4.6",
      "2.1_kw": "3.48",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "3.48_kw": "2.53",
      "2.1_kw": "1.86",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "3.48_kw": "0.9",
      "2.1_kw": "0.9",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "3.48_kw": "",
      "2.1_kw": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "3.48_kw": "",
      "2.1_kw": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "3.48_kw": "",
      "2.1_kw": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 13,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "258 %",
      "medium_temperature": "165 %",
      "source_page": 13,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.12 kW",
      "medium_temperature": "5.15 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.63",
      "medium_temperature": "4.19",
      "source_page": 13,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 13,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 13,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.94 kW",
      "medium_temperature": "5.03 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.91",
      "medium_temperature": "2.48",
      "source_page": 13,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 13,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.93 kW",
      "medium_temperature": "3.31 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.89",
      "medium_temperature": "3.67",
      "source_page": 13,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 13,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.8 kW",
      "medium_temperature": "1.6 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.2",
      "medium_temperature": "5.29",
      "source_page": 13,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 13,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.93 kW",
      "medium_temperature": "3.31 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.89",
      "medium_temperature": "3.67",
      "source_page": 13,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.94 kW",
      "medium_temperature": "5.03 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.91",
      "medium_temperature": "2.48",
      "source_page": 13,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 13,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 13,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 13,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 13,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.15 kW 2.16 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 14,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.18 kW",
      "column_2": "0.12 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1251 kWh",
      "column_2": "1640 kWh",
      "source_page": 14,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 14,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.18 kW 0.12 kW",
      "source_page": 14,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_MDV__A_series_4_6_KW_Outdoor_Air_Water_47"
    }
  ]
}