{
  "source_pdf": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31.pdf",
  "extraction_timestamp": "2025-11-17T15:28:32.598202",
  "total_records": 885,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Subtype M thermal A series semi mono 12 14 16 kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "Penglai Industry Road",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "528311",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "Beijiao, Shunde, Foshan",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "M thermal A series semi mono 12 14 16 kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "041-K007-20",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "1.75 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "22.08.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "Heat Pump KEYMARK certification Scheme rules v12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "Intertek Testing Services Shenzhen LTD. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Model MHP-V12WD2N8+HB-P160CG or HB-P160CD30G or HB-P160CDS60Gor HB-P160CDS90G",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "mhp-v12wd2n8+hb-p160cg_or_hb-p160cd30g_or_hb-_p160cds60gor_hb-p160cds90g": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "mhp-v12wd2n8+hb-p160cg_or_hb-p160cd30g_or_hb-_p160cds60gor_hb-p160cds90g": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "mhp-v12wd2n8+hb-p160cg_or_hb-p160cd30g_or_hb-_p160cds60gor_hb-p160cds90g": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "mhp-v12wd2n8+hb-p160cg_or_hb-p160cd30g_or_hb-_p160cds60gor_hb-p160cds90g": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "mhp-v12wd2n8+hb-p160cg_or_hb-p160cd30g_or_hb-_p160cds60gor_hb-p160cds90g": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "mhp-v12wd2n8+hb-p160cg_or_hb-p160cd30g_or_hb-_p160cds60gor_hb-p160cds90g": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mhp-v12wd2n8+hb-p160cg_or_hb-p160cd30g_or_hb-_p160cds60gor_hb-p160cds90g": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mhp-v12wd2n8+hb-p160cg_or_hb-p160cd30g_or_hb-_p160cds60gor_hb-p160cds90g": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "mhp-v12wd2n8+hb-p160cg_or_hb-p160cd30g_or_hb-_p160cds60gor_hb-p160cds90g": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.70 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.45 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.90",
      "medium_temperature": "3.00",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "133 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.80 kW",
      "medium_temperature": "11.40 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.75",
      "medium_temperature": "3.39",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.48 kW",
      "medium_temperature": "10.05 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.84",
      "medium_temperature": "1.97",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.60 kW",
      "medium_temperature": "6.39 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.37",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.38 kW",
      "column_2": "4.27 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.52",
      "column_2": "4.49",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.71 kW",
      "column_2": "3.23 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.38",
      "column_2": "5.94",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.48 kW",
      "column_2": "10.11 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.84",
      "column_2": "1.98",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.59 kW",
      "column_2": "8.89 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.73",
      "column_2": "1.76",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.25 kW",
      "column_2": "2.54 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5155 kWh",
      "column_2": "6925 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "158 %",
      "medium_temperature": "115 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.20 kW",
      "medium_temperature": "10.10 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.01",
      "medium_temperature": "2.93",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.93 kW",
      "medium_temperature": "6.47 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.58",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.59 kW",
      "medium_temperature": "3.95 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.87",
      "medium_temperature": "3.48",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.08 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.99",
      "medium_temperature": "4.32",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.53 kW",
      "medium_temperature": "3.28 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.25 kW 2.54 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.78": "0.900",
      "6.00": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.78": "9.13 kW",
      "6.00": "8.20 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.78": "2.55",
      "6.00": "1.79",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.78": "6.83 kW",
      "6.00": "3.94 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.78": "1.93",
      "6.00": "1.09",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.78": "0.900",
      "6.00": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "7.78": "65 \u00b0C",
      "6.00": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "7.78": "14 W",
      "6.00": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "7.78": "24 W",
      "6.00": "24 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "7.78": "14 W",
      "6.00": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "7.78": "0 W",
      "6.00": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.78": "Electricity",
      "6.00": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.78": "4.39 kW",
      "6.00": "6.11 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.78": "5872 kWh",
      "6.00": "8429 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "7.78": "9.13",
      "6.00": "8.20",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "7.78": "2.55",
      "6.00": "1.79",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "7.78": "0.900",
      "6.00": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.78": "",
      "6.00": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.78": "",
      "6.00": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "7.78": "",
      "6.00": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "253 %",
      "medium_temperature": "171 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.39",
      "medium_temperature": "4.36",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.99 kW",
      "medium_temperature": "11.90 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.56",
      "medium_temperature": "2.28",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.06 kW",
      "medium_temperature": "7.91 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.81",
      "medium_temperature": "3.80",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.50 kW",
      "medium_temperature": "3.68 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.84",
      "medium_temperature": "5.59",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.06 kW",
      "medium_temperature": "7.91 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.76",
      "medium_temperature": "3.80",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.39 kW 6.11 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "10.99_kw": "3.56",
      "11.90_kw": "2.28",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10.99_kw": "0.900",
      "11.90_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "10.99_kw": "65 \u00b0C",
      "11.90_kw": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "10.99_kw": "14 W",
      "11.90_kw": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "10.99_kw": "24 W",
      "11.90_kw": "24 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "10.99_kw": "14 W",
      "11.90_kw": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "10.99_kw": "0 W",
      "11.90_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "10.99_kw": "Electricity",
      "11.90_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "10.99_kw": "0.01 kW",
      "11.90_kw": "0.41 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "10.99_kw": "2291 kWh",
      "11.90_kw": "3777 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.01 kW 0.41 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Model MHP-V12WD2RN8 +HB-P160CG,HB-P160CD30G,HB-P160CDS60G,HB-P160CDS90G",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "mhp-v12wd2rn8_+hb-p160cg,hb-p160cd30g,hb-_p160cds60g,hb-p160cds90g": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "mhp-v12wd2rn8_+hb-p160cg,hb-p160cd30g,hb-_p160cds60g,hb-p160cds90g": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "mhp-v12wd2rn8_+hb-p160cg,hb-p160cd30g,hb-_p160cds60g,hb-p160cds90g": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "mhp-v12wd2rn8_+hb-p160cg,hb-p160cd30g,hb-_p160cds60g,hb-p160cds90g": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "mhp-v12wd2rn8_+hb-p160cg,hb-p160cd30g,hb-_p160cds60g,hb-p160cds90g": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "mhp-v12wd2rn8_+hb-p160cg,hb-p160cd30g,hb-_p160cds60g,hb-p160cds90g": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mhp-v12wd2rn8_+hb-p160cg,hb-p160cd30g,hb-_p160cds60g,hb-p160cds90g": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mhp-v12wd2rn8_+hb-p160cg,hb-p160cd30g,hb-_p160cds60g,hb-p160cds90g": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "mhp-v12wd2rn8_+hb-p160cg,hb-p160cd30g,hb-_p160cds60g,hb-p160cds90g": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.70 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.45 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.90",
      "medium_temperature": "3.00",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "133 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.80 kW",
      "medium_temperature": "11.40 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.75",
      "medium_temperature": "3.39",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.48 kW",
      "medium_temperature": "10.05 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.84",
      "medium_temperature": "1.97",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.60 kW",
      "medium_temperature": "6.39 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.37",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.38 kW",
      "column_2": "4.27 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.52",
      "column_2": "4.49",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.70 kW",
      "column_2": "3.23 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.38",
      "column_2": "5.94",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.48 kW",
      "column_2": "10.11 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.84",
      "column_2": "1.98",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.59 kW",
      "column_2": "8.89 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.73",
      "column_2": "1.76",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "30 W",
      "column_2": "30 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.25 kW",
      "column_2": "2.54 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5156 kWh",
      "column_2": "6927 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "158 %",
      "medium_temperature": "115 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.20 kW",
      "medium_temperature": "10.10 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.01",
      "medium_temperature": "2.93",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.93 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.58",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.59 kW",
      "medium_temperature": "3.95 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.87",
      "medium_temperature": "3.48",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.08 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.99",
      "medium_temperature": "4.32",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.53 kW",
      "medium_temperature": "3.28 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.25 kW 2.54 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.78": "0.900",
      "6.00": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.78": "9.13 kW",
      "6.00": "8.20 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.78": "2.55",
      "6.00": "1.79",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.78": "6.83 kW",
      "6.00": "3.94 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.78": "1.93",
      "6.00": "1.09",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.78": "0.900",
      "6.00": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "7.78": "65 \u00b0C",
      "6.00": "65 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "7.78": "20 W",
      "6.00": "20 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "7.78": "30 W",
      "6.00": "30 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "7.78": "20 W",
      "6.00": "20 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "7.78": "0 W",
      "6.00": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.78": "Electricity",
      "6.00": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.78": "4.34 kW",
      "6.00": "6.11 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.78": "6872 kWh",
      "6.00": "8430 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "7.78": "9.13",
      "6.00": "8.20",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "7.78": "2.55",
      "6.00": "1.79",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "7.78": "0.900",
      "6.00": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.78": "",
      "6.00": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.78": "",
      "6.00": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "7.78": "",
      "6.00": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "253 %",
      "medium_temperature": "171 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.35",
      "medium_temperature": "4.35",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.90 kW",
      "medium_temperature": "11.90 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.55",
      "medium_temperature": "2.28",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.01 kW",
      "medium_temperature": "7.91 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.76",
      "medium_temperature": "3.80",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.50 kW",
      "medium_temperature": "3.68 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.84",
      "medium_temperature": "5.59",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.06 kW",
      "medium_temperature": "7.91 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.76",
      "medium_temperature": "3.80",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.34 kW 6.11 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "10.99_kw": "3.56",
      "11.90_kw": "2.28",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10.99_kw": "0.900",
      "11.90_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "10.99_kw": "65 \u00b0C",
      "11.90_kw": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "10.99_kw": "20 W",
      "11.90_kw": "20 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "10.99_kw": "30 W",
      "11.90_kw": "30 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "10.99_kw": "20 W",
      "11.90_kw": "20 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "10.99_kw": "0 W",
      "11.90_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "10.99_kw": "Electricity",
      "11.90_kw": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "10.99_kw": "0.01 kW",
      "11.90_kw": "0.41 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "10.99_kw": "2295 kWh",
      "11.90_kw": "3781 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.01 kW 0.41 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Model MHP-V14WD2N8+HB-P160CG,HB-P160CD30G,HB-P160CDS60G.HB-P160CDS90G",
      "source_page": 10,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "mhp-v14wd2n8+hb-p160cg,hb-p160cd30g,hb-_p160cds60g.hb-p160cds90g": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "mhp-v14wd2n8+hb-p160cg,hb-p160cd30g,hb-_p160cds60g.hb-p160cds90g": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "mhp-v14wd2n8+hb-p160cg,hb-p160cd30g,hb-_p160cds60g.hb-p160cds90g": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "mhp-v14wd2n8+hb-p160cg,hb-p160cd30g,hb-_p160cds60g.hb-p160cds90g": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "mhp-v14wd2n8+hb-p160cg,hb-p160cd30g,hb-_p160cds60g.hb-p160cds90g": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "mhp-v14wd2n8+hb-p160cg,hb-p160cd30g,hb-_p160cds60g.hb-p160cds90g": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mhp-v14wd2n8+hb-p160cg,hb-p160cd30g,hb-_p160cds60g.hb-p160cds90g": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mhp-v14wd2n8+hb-p160cg,hb-p160cd30g,hb-_p160cds60g.hb-p160cds90g": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "mhp-v14wd2n8+hb-p160cg,hb-p160cd30g,hb-_p160cds60g.hb-p160cds90g": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.40 kW",
      "medium_temperature": "13.60 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.16 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.55",
      "medium_temperature": "2.90",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "133 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.60 kW",
      "medium_temperature": "11.90 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.66",
      "medium_temperature": "3.39",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.01 kW",
      "medium_temperature": "10.49 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.76",
      "medium_temperature": "1.97",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.85 kW",
      "medium_temperature": "6.73 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.47",
      "medium_temperature": "3.37",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.14 kW",
      "column_2": "4.54 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.60",
      "column_2": "4.57",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.71 kW",
      "column_2": "3.25 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.43",
      "column_2": "6.02",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "12.01 kW",
      "column_2": "10.49 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.76",
      "column_2": "1.97",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.32 kW",
      "column_2": "8.98 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.56",
      "column_2": "1.72",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.25 kW",
      "column_2": "2.94 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6013 kWh",
      "column_2": "7204 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "156 %",
      "medium_temperature": "116 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.50 kW",
      "medium_temperature": "10.80 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.00",
      "medium_temperature": "2.97",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.84 kW",
      "medium_temperature": "6.73 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.39",
      "medium_temperature": "2.60",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.97 kW",
      "medium_temperature": "4.21 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.84",
      "medium_temperature": "3.56",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.09 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.00",
      "medium_temperature": "4.60",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.53 kW",
      "medium_temperature": "3.28 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.25 kW 2.94 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.74": "0.900",
      "6.15": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.74": "10.16 kW",
      "6.15": "8.73 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.74": "2.49",
      "6.15": "1.75",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.74": "7.39 kW",
      "6.15": "3.95 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.74": "1.87",
      "6.15": "1.06",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.74": "0.900",
      "6.15": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "7.74": "65 \u00b0C",
      "6.15": "65 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "7.74": "14 W",
      "6.15": "14 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "7.74": "24 W",
      "6.15": "24 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "7.74": "14 W",
      "6.15": "14 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "7.74": "0 W",
      "6.15": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.74": "Electricity",
      "6.15": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.74": "5.04 kW",
      "6.15": "6.85 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.74": "7739 kWh",
      "6.15": "8952 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "7.74": "10.16",
      "6.15": "8.73",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "7.74": "2.49",
      "6.15": "1.75",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "7.74": "0.900",
      "6.15": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.74": "",
      "6.15": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.74": "",
      "6.15": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "7.74": "",
      "6.15": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "258 %",
      "medium_temperature": "173 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "14.20 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.51",
      "medium_temperature": "4.39",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.93 kW",
      "medium_temperature": "12.87 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.41",
      "medium_temperature": "2.17",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "9.11 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.78",
      "medium_temperature": "3.89",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.70 kW",
      "medium_temperature": "4.01 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.15",
      "medium_temperature": "5.80",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.70 kW",
      "medium_temperature": "9.11 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.78",
      "medium_temperature": "3.89",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.04 kW 6.85 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "11.93_kw": "3.41",
      "12.87_kw": "2.17",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "11.93_kw": "0.900",
      "12.87_kw": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "11.93_kw": "65 \u00b0C",
      "12.87_kw": "65 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "11.93_kw": "14 W",
      "12.87_kw": "14 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "11.93_kw": "24 W",
      "12.87_kw": "24 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "11.93_kw": "14 W",
      "12.87_kw": "14 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "11.93_kw": "0 W",
      "12.87_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "11.93_kw": "Electricity",
      "12.87_kw": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "11.93_kw": "0.07 kW",
      "12.87_kw": "1.30 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "11.93_kw": "2456 kWh",
      "12.87_kw": "4310 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.07 kW 1.30 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Model MHP-V14WD2RN8+HB-P160CG,HB-P160CD30G,HB-P160CDS60G.HB-P160CDS90G",
      "source_page": 14,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "mhp-v14wd2rn8+hb-p160cg,hb-p160cd30g,hb-_p160cds60g.hb-p160cds90g": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "mhp-v14wd2rn8+hb-p160cg,hb-p160cd30g,hb-_p160cds60g.hb-p160cds90g": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "mhp-v14wd2rn8+hb-p160cg,hb-p160cd30g,hb-_p160cds60g.hb-p160cds90g": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "mhp-v14wd2rn8+hb-p160cg,hb-p160cd30g,hb-_p160cds60g.hb-p160cds90g": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "mhp-v14wd2rn8+hb-p160cg,hb-p160cd30g,hb-_p160cds60g.hb-p160cds90g": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "mhp-v14wd2rn8+hb-p160cg,hb-p160cd30g,hb-_p160cds60g.hb-p160cds90g": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mhp-v14wd2rn8+hb-p160cg,hb-p160cd30g,hb-_p160cds60g.hb-p160cds90g": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mhp-v14wd2rn8+hb-p160cg,hb-p160cd30g,hb-_p160cds60g.hb-p160cds90g": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "mhp-v14wd2rn8+hb-p160cg,hb-p160cd30g,hb-_p160cds60g.hb-p160cds90g": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.40 kW",
      "medium_temperature": "13.60 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.16 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.55",
      "medium_temperature": "2.90",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "133 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.60 kW",
      "medium_temperature": "11.90 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.66",
      "medium_temperature": "3.39",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.01 kW",
      "medium_temperature": "10.49 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.76",
      "medium_temperature": "1.97",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.85 kW",
      "medium_temperature": "6.73 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.47",
      "medium_temperature": "3.37",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.14 kW",
      "column_2": "4.54 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.60",
      "column_2": "4.57",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.71 kW",
      "column_2": "3.25 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.43",
      "column_2": "6.02",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "12.01 kW",
      "column_2": "10.49 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.76",
      "column_2": "1.97",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.32 kW",
      "column_2": "8.98 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.56",
      "column_2": "1.72",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "30 W",
      "column_2": "30 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.25 kW",
      "column_2": "2.94 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6014 kWh",
      "column_2": "7206 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "156 %",
      "medium_temperature": "116 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.50 kW",
      "medium_temperature": "10.80 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.00",
      "medium_temperature": "2.98",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.84 kW",
      "medium_temperature": "6.76 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.39",
      "medium_temperature": "2.61",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.97 kW",
      "medium_temperature": "4.21 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.84",
      "medium_temperature": "3.56",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.09 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.00",
      "medium_temperature": "4.60",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.53 kW",
      "medium_temperature": "3.28 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.25 kW 2.94 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.74": "0.900",
      "6.15": "0.900",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.74": "10.16 kW",
      "6.15": "8.73 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.74": "2.49",
      "6.15": "1.75",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.74": "7.39 kW",
      "6.15": "3.95 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.74": "1.87",
      "6.15": "1.06",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.74": "0.900",
      "6.15": "0.900",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "7.74": "65 \u00b0C",
      "6.15": "65 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "7.74": "20 W",
      "6.15": "20 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "7.74": "30 W",
      "6.15": "30 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "7.74": "20 W",
      "6.15": "20 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "7.74": "0 W",
      "6.15": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.74": "Electricity",
      "6.15": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.74": "5.04 kW",
      "6.15": "6.85 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.74": "7739 kWh",
      "6.15": "8953 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "7.74": "10.16",
      "6.15": "8.73",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "7.74": "2.49",
      "6.15": "1.75",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "7.74": "0.900",
      "6.15": "0.900",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.74": "",
      "6.15": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.74": "",
      "6.15": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "7.74": "",
      "6.15": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "257 %",
      "medium_temperature": "173 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "14.20 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.48",
      "medium_temperature": "4.39",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.90 kW",
      "medium_temperature": "12.87 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.17",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.65 kW",
      "medium_temperature": "9.11 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.74",
      "medium_temperature": "3.89",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.70 kW",
      "medium_temperature": "4.01 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.15",
      "medium_temperature": "5.80",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.70 kW",
      "medium_temperature": "9.11 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.78",
      "medium_temperature": "3.89",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.04 kW 6.85 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "11.93_kw": "3.41",
      "12.87_kw": "2.17",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "11.93_kw": "0.900",
      "12.87_kw": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "11.93_kw": "65 \u00b0C",
      "12.87_kw": "65 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "11.93_kw": "20 W",
      "12.87_kw": "20 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "11.93_kw": "30 W",
      "12.87_kw": "30 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "11.93_kw": "20 W",
      "12.87_kw": "20 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "11.93_kw": "0 W",
      "12.87_kw": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "11.93_kw": "Electricity",
      "12.87_kw": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "11.93_kw": "0.07 kW",
      "12.87_kw": "1.30 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "11.93_kw": "2461 kWh",
      "12.87_kw": "4315 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.07 kW 1.30 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Model MHP-V16WD2N8+HB-P160CG,HB-P160CD30G,HB-P160CDS60G,HB-P160CDS90G",
      "source_page": 18,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "mhp-v16wd2n8+hb-p160cg,hb-p160cd30g,hb-_p160cds60g,hb-p160cds90g": "Heating (medium temp)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "mhp-v16wd2n8+hb-p160cg,hb-p160cd30g,hb-_p160cds60g,hb-p160cds90g": "Indoor, Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "mhp-v16wd2n8+hb-p160cg,hb-p160cd30g,hb-_p160cds60g,hb-p160cds90g": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "mhp-v16wd2n8+hb-p160cg,hb-p160cd30g,hb-_p160cds60g,hb-p160cds90g": "Yes",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "mhp-v16wd2n8+hb-p160cg,hb-p160cd30g,hb-_p160cds60g,hb-p160cds90g": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "mhp-v16wd2n8+hb-p160cg,hb-p160cd30g,hb-_p160cds60g,hb-p160cds90g": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mhp-v16wd2n8+hb-p160cg,hb-p160cd30g,hb-_p160cds60g,hb-p160cds90g": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mhp-v16wd2n8+hb-p160cg,hb-p160cd30g,hb-_p160cds60g,hb-p160cds90g": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "mhp-v16wd2n8+hb-p160cg,hb-p160cd30g,hb-_p160cds60g,hb-p160cds90g": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.80 kW",
      "medium_temperature": "15.80 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.55 kW",
      "medium_temperature": "5.61 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.45",
      "medium_temperature": "2.80",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "131 %",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.10 kW",
      "medium_temperature": "12.80 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.57",
      "medium_temperature": "3.35",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.32 kW",
      "medium_temperature": "11.33 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.69",
      "medium_temperature": "1.96",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.47 kW",
      "medium_temperature": "7.05 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.36",
      "medium_temperature": "3.28",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.64 kW",
      "column_2": "4.58 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.49",
      "column_2": "4.52",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.74 kW",
      "column_2": "3.25 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.42",
      "column_2": "5.96",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "13.32 kW",
      "column_2": "11.33 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.69",
      "column_2": "1.96",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "12.37 kW",
      "column_2": "10.12 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.45",
      "column_2": "1.76",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.68 kW",
      "column_2": "2.68 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6807 kWh",
      "column_2": "7905 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "156 %",
      "medium_temperature": "119 %",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.60 kW",
      "medium_temperature": "11.50 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.97",
      "medium_temperature": "3.05",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.19 kW",
      "medium_temperature": "7.48 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.32",
      "medium_temperature": "2.59",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.18 kW",
      "medium_temperature": "4.31 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.79",
      "medium_temperature": "3.69",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.56 kW",
      "medium_temperature": "2.89 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.39",
      "medium_temperature": "4.68",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.30 kW",
      "medium_temperature": "3.38 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.68 kW 2.68 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.31": "0.900",
      "6.20": "0.900",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.31": "11.07 kW",
      "6.20": "9.40 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.31": "2.40",
      "6.20": "1.82",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.31": "8.70 kW",
      "6.20": "4.96 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.31": "1.93",
      "6.20": "1.17",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.31": "0.900",
      "6.20": "0.900",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "7.31": "65 \u00b0C",
      "6.20": "65 \u00b0C",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "7.31": "14 W",
      "6.20": "14 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "7.31": "24 W",
      "6.20": "24 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "7.31": "14 W",
      "6.20": "14 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "7.31": "0 W",
      "6.20": "0 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.31": "Electricity",
      "6.20": "Electricity",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.31": "4.84 kW",
      "6.20": "6.57 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.31": "8429 kWh",
      "6.20": "9320 kWh",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "7.31": "11.07",
      "6.20": "9.40",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "7.31": "2.40",
      "6.20": "1.82",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "7.31": "0.900",
      "6.20": "0.900",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.31": "",
      "6.20": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.31": "",
      "6.20": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "7.31": "",
      "6.20": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "242 %",
      "medium_temperature": "174 %",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.00 kW",
      "medium_temperature": "14.20 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.22",
      "medium_temperature": "4.42",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.99 kW",
      "medium_temperature": "13.21 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.32",
      "medium_temperature": "2.26",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.33 kW",
      "medium_temperature": "9.11 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.31",
      "medium_temperature": "3.89",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.82 kW",
      "medium_temperature": "3.99 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.02",
      "medium_temperature": "5.76",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.33 kW",
      "medium_temperature": "9.11 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.31",
      "medium_temperature": "3.89",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.84 kW 6.57 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "12.99_kw": "3.32",
      "13.21_kw": "2.26",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "12.99_kw": "0.900",
      "13.21_kw": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "12.99_kw": "65 \u00b0C",
      "13.21_kw": "65 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "12.99_kw": "14 W",
      "13.21_kw": "14 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "12.99_kw": "24 W",
      "13.21_kw": "24 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "12.99_kw": "14 W",
      "13.21_kw": "14 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "12.99_kw": "0 W",
      "13.21_kw": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "12.99_kw": "Electricity",
      "13.21_kw": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "12.99_kw": "0.01 kW",
      "13.21_kw": "0.96 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "12.99_kw": "2780 kWh",
      "13.21_kw": "4284 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.01 kW 0.96 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Model MHP-V16WD2RN8+HB-P160CG,HB-P160CD30G,HB-P160CDS60G,HB-P160CDS90G",
      "source_page": 22,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "mhp-v16wd2rn8+hb-p160cg,hb-p160cd30g,hb-_p160cds60g,hb-p160cds90g": "Heating (medium temp)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "mhp-v16wd2rn8+hb-p160cg,hb-p160cd30g,hb-_p160cds60g,hb-p160cds90g": "Indoor, Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "mhp-v16wd2rn8+hb-p160cg,hb-p160cd30g,hb-_p160cds60g,hb-p160cds90g": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "mhp-v16wd2rn8+hb-p160cg,hb-p160cd30g,hb-_p160cds60g,hb-p160cds90g": "Yes",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "mhp-v16wd2rn8+hb-p160cg,hb-p160cd30g,hb-_p160cds60g,hb-p160cds90g": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "mhp-v16wd2rn8+hb-p160cg,hb-p160cd30g,hb-_p160cds60g,hb-p160cds90g": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mhp-v16wd2rn8+hb-p160cg,hb-p160cd30g,hb-_p160cds60g,hb-p160cds90g": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mhp-v16wd2rn8+hb-p160cg,hb-p160cd30g,hb-_p160cds60g,hb-p160cds90g": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "mhp-v16wd2rn8+hb-p160cg,hb-p160cd30g,hb-_p160cds60g,hb-p160cds90g": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x230v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.80 kW",
      "medium_temperature": "15.80 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.55 kW",
      "medium_temperature": "5.61 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.45",
      "medium_temperature": "2.80",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "131 %",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.10 kW",
      "medium_temperature": "12.80 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.57",
      "medium_temperature": "3.35",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.32 kW",
      "medium_temperature": "11.33 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.69",
      "medium_temperature": "1.96",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.47 kW",
      "medium_temperature": "7.05 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.36",
      "medium_temperature": "3.28",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.64 kW",
      "column_2": "4.58 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.49",
      "column_2": "4.52",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.74 kW",
      "column_2": "3.25 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.42",
      "column_2": "5.96",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "13.32 kW",
      "column_2": "11.33 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.69",
      "column_2": "1.96",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "12.37 kW",
      "column_2": "10.12 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.45",
      "column_2": "1.76",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "30 W",
      "column_2": "30 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.68 kW",
      "column_2": "2.68 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6808 kWh",
      "column_2": "7906 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "156 %",
      "medium_temperature": "119 %",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.60 kW",
      "medium_temperature": "11.50 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.97",
      "medium_temperature": "3.05",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.19 kW",
      "medium_temperature": "7.51 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.32",
      "medium_temperature": "2.60",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.18 kW",
      "medium_temperature": "4.31 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.79",
      "medium_temperature": "3.69",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.56 kW",
      "medium_temperature": "2.89 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.39",
      "medium_temperature": "4.68",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.30 kW",
      "medium_temperature": "3.38 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.68 kW 2.68 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.31": "0.900",
      "6.20": "0.900",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.31": "11.07 kW",
      "6.20": "9.40 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.31": "2.40",
      "6.20": "1.82",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.31": "8.70 kW",
      "6.20": "4.96 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.31": "1.93",
      "6.20": "1.17",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.31": "0.900",
      "6.20": "0.900",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "7.31": "20 \u00b0C",
      "6.20": "20 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "7.31": "30 W",
      "6.20": "30 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "7.31": "20 W",
      "6.20": "20 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "7.31": "0 W",
      "6.20": "0 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "7.31": "0 W",
      "6.20": "0 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.31": "Electricity",
      "6.20": "Electricity",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.31": "4.84 kW",
      "6.20": "6.57 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.31": "8430 kWh",
      "6.20": "9321 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "7.31": "11.07",
      "6.20": "9.40",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "7.31": "2.40",
      "6.20": "1.82",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "7.31": "0.900",
      "6.20": "0.900",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.31": "",
      "6.20": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.31": "",
      "6.20": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "7.31": "",
      "6.20": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "246 %",
      "medium_temperature": "174 %",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.00 kW",
      "medium_temperature": "14.20 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.19",
      "medium_temperature": "4.41",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.90 kW",
      "medium_temperature": "13.21 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.32",
      "medium_temperature": "2.26",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.28 kW",
      "medium_temperature": "9.11 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.28",
      "medium_temperature": "3.89",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.82 kW",
      "medium_temperature": "3.99 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.02",
      "medium_temperature": "5.76",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.33 kW",
      "medium_temperature": "9.11 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.31",
      "medium_temperature": "3.89",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.84 kW 6.57 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "12.99_kw": "3.32",
      "13.21_kw": "2.26",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "12.99_kw": "0.900",
      "13.21_kw": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "12.99_kw": "65 \u00b0C",
      "13.21_kw": "65 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "12.99_kw": "20 W",
      "13.21_kw": "20 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "12.99_kw": "30 W",
      "13.21_kw": "30 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "12.99_kw": "20 W",
      "13.21_kw": "20 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "12.99_kw": "0 W",
      "13.21_kw": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "12.99_kw": "Electricity",
      "13.21_kw": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "12.99_kw": "0.01 kW",
      "13.21_kw": "0.96 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "12.99_kw": "2784 kWh",
      "13.21_kw": "4288 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.01 kW 0.96 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_A_series_semi_mono_12_14_16_kW_Outdoor_Air_Water_31"
    }
  ]
}