{
  "source_pdf": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34.pdf",
  "extraction_timestamp": "2025-11-17T15:28:36.803969",
  "total_records": 849,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Subtype M thermal N series 12 14 16 kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "Penglai Industry Road",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "528311",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "Beijiao, Shunde, Foshan",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "M thermal N series 12 14 16 kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "ICIM-PDC-000226",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "1.1 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "19.03.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "V12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "Bureau Veritas Consumer Products Services (Guangzhou)\nCo., Ltd, Science City Branch",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Model MHC-V12WD2N7-B***",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "mhc-v12wd2n7-b***": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "mhc-v12wd2n7-b***": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "mhc-v12wd2n7-b***": "Colder, Warmer",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "mhc-v12wd2n7-b***": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "mhc-v12wd2n7-b***": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mhc-v12wd2n7-b***": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mhc-v12wd2n7-b***": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "mhc-v12wd2n7-b***": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.1 kW",
      "medium_temperature": "11.9 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.44 kW",
      "medium_temperature": "3.66 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.95",
      "medium_temperature": "3.25",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "194 %",
      "medium_temperature": "155 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.1 kW",
      "medium_temperature": "12.1 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.93",
      "medium_temperature": "3.95",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10.00 \u00b0C",
      "medium_temperature": "-10.00 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.70 kW",
      "medium_temperature": "10.70 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.89",
      "medium_temperature": "2.52",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.51 kW",
      "medium_temperature": "6.74 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.71",
      "medium_temperature": "3.83",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.46 kW",
      "medium_temperature": "5.32 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.04",
      "medium_temperature": "5.25",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "6.30 kW",
      "column_2": "5.94 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.64",
      "column_2": "6.46",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.70 kW",
      "column_2": "10.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.89",
      "column_2": "2.52",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.72 kW",
      "column_2": "11.27 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.59",
      "column_2": "2.01",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "80.00 \u00b0C",
      "column_2": "80.00 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11.00 W",
      "column_2": "11.00 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "16.00 W",
      "column_2": "16.00 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11.00 W",
      "column_2": "11.00 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.38 kW",
      "column_2": "0.83 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5064 kWh",
      "column_2": "6312 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "139 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.2 kW",
      "medium_temperature": "12.0 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.55",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15.00 \u00b0C",
      "medium_temperature": "-15.00 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22.00 \u00b0C",
      "medium_temperature": "-22.00 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.42 kW",
      "medium_temperature": "7.28 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.66",
      "medium_temperature": "2.89",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.67",
      "medium_temperature": "4.36",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.48 kW",
      "medium_temperature": "5.17 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.16",
      "medium_temperature": "5.50",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "5.94 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.55",
      "medium_temperature": "6.97",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.95 kW",
      "medium_temperature": "9.79 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.65",
      "medium_temperature": "2.17",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.33 kW",
      "medium_temperature": "8.69 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.38 kW 0.83 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "2.14": "66.00 \u00b0C",
      "1.72": "66.00 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "2.14": "11.00 W",
      "1.72": "11.00 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "2.14": "16 W",
      "1.72": "16 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "2.14": "11.00 W",
      "1.72": "11.00 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "2.14": "0 W",
      "1.72": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "2.14": "Electricity",
      "1.72": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "2.14": "2.87 kW",
      "1.72": "3.31 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "2.14": "6637.00 kWh",
      "1.72": "8299.00 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "2.14": "9.95",
      "1.72": "9.79",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "2.14": "2.65",
      "1.72": "2.17",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "2.14": "1",
      "1.72": "1",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "2.14": "",
      "1.72": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "2.14": "",
      "1.72": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "2.14": "",
      "1.72": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "269.00 %",
      "medium_temperature": "192.00 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.1 kW",
      "medium_temperature": "12.1 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.80",
      "medium_temperature": "4.88",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7.00 \u00b0C",
      "medium_temperature": "7.00 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2.00 \u00b0C",
      "medium_temperature": "2.00 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.96 kW",
      "medium_temperature": "11.90 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.59",
      "medium_temperature": "2.59",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.78 kW",
      "medium_temperature": "7.78 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.03",
      "medium_temperature": "4.18",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.34 kW",
      "medium_temperature": "6.13 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.67",
      "medium_temperature": "6.43",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.78 kW",
      "medium_temperature": "7.78 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.03",
      "medium_temperature": "4.18",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.96 kW",
      "medium_temperature": "11.90 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.59",
      "medium_temperature": "2.59",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "80.00 \u00b0C",
      "medium_temperature": "80.00 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11.00 W",
      "medium_temperature": "11.00 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "16.00 W",
      "medium_temperature": "16.00 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0.00 W",
      "medium_temperature": "0.00 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.87 kW 3.31 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.14 kW",
      "column_2": "0.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2377.00 kWh",
      "column_2": "3304.00 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.14 kW 0.20 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Model MHC-V14WD2N7-B***",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "mhc-v14wd2n7-b***": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "mhc-v14wd2n7-b***": "Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "mhc-v14wd2n7-b***": "Colder, Warmer",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "mhc-v14wd2n7-b***": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "mhc-v14wd2n7-b***": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mhc-v14wd2n7-b***": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mhc-v14wd2n7-b***": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "mhc-v14wd2n7-b***": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.0 kW",
      "medium_temperature": "13.8 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.98 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "3.15",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "151 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.1 kW",
      "medium_temperature": "13.8 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.75",
      "medium_temperature": "3.85",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10.00 \u00b0C",
      "medium_temperature": "-10.00 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.47 kW",
      "medium_temperature": "12.21 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.63",
      "medium_temperature": "2.23",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "7.51 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.71",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.49 kW",
      "medium_temperature": "5.15 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.16",
      "medium_temperature": "5.39",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "6.30 kW",
      "column_2": "6.13 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.66",
      "column_2": "6.84",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "12.47 kW",
      "column_2": "12.21 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.63",
      "column_2": "2.23",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "12.63 kW",
      "column_2": "12.25 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.53",
      "column_2": "1.97",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "80.00 \u00b0C",
      "column_2": "80.00 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11.00 W",
      "column_2": "11.00 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "16.00 W",
      "column_2": "16.00 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11.00 W",
      "column_2": "11.00 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.47 kW",
      "column_2": "1.55 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6118 kWh",
      "column_2": "7405 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "138 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.2 kW",
      "medium_temperature": "13.2 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.45",
      "medium_temperature": "3.53",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15.00 \u00b0C",
      "medium_temperature": "-15.00 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22.00 \u00b0C",
      "medium_temperature": "-22.00 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.54 kW",
      "medium_temperature": "7.86 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.54",
      "medium_temperature": "2.81",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.18 kW",
      "medium_temperature": "4.88 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.68",
      "medium_temperature": "4.40",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.52 kW",
      "medium_temperature": "5.39 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.04",
      "medium_temperature": "5.71",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.22 kW",
      "medium_temperature": "5.95 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.53",
      "medium_temperature": "7.03",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.58 kW",
      "medium_temperature": "10.77 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.58",
      "medium_temperature": "2.12",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.04 kW",
      "medium_temperature": "9.30 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.47 kW 1.55 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "2.00": "66.00 \u00b0C",
      "1.64": "66.00 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "2.00": "11.00 W",
      "1.64": "11.00 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "2.00": "16 W",
      "1.64": "16 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "2.00": "11.00 W",
      "1.64": "11.00 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "2.00": "0 W",
      "1.64": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "2.00": "Electricity",
      "1.64": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "2.00": "4.15 kW",
      "1.64": "3.90 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "2.00": "7868.00 kWh",
      "1.64": "9186.00 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "2.00": "11.58",
      "1.64": "10.77",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "2.00": "2.58",
      "1.64": "2.12",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "2.00": "1",
      "1.64": "1",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "2.00": "",
      "1.64": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "2.00": "",
      "1.64": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "2.00": "",
      "1.64": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "266.00 %",
      "medium_temperature": "191.00 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.0 kW",
      "medium_temperature": "14.1 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.73",
      "medium_temperature": "4.85",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7.00 \u00b0C",
      "medium_temperature": "7.00 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2.00 \u00b0C",
      "medium_temperature": "2.00 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.86 kW",
      "medium_temperature": "13.56 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.46",
      "medium_temperature": "2.45",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.37 kW",
      "medium_temperature": "9.06 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.91",
      "medium_temperature": "4.14",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.34 kW",
      "medium_temperature": "6.15 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.70",
      "medium_temperature": "6.56",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.37 kW",
      "medium_temperature": "9.06 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.91",
      "medium_temperature": "4.14",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.86 kW",
      "medium_temperature": "13.56 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.46",
      "medium_temperature": "2.44",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "80.00 \u00b0C",
      "medium_temperature": "80.00 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11.00 W",
      "medium_temperature": "11.00 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "16.00 W",
      "medium_temperature": "16.00 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0.00 W",
      "medium_temperature": "0.00 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.15 kW 3.90 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.14 kW",
      "column_2": "0.53 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2575.00 kWh",
      "column_2": "3865.00 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.14 kW 0.53 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Model MHC-V16WD2N7-B***",
      "source_page": 10,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "mhc-v16wd2n7-b***": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "mhc-v16wd2n7-b***": "Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "mhc-v16wd2n7-b***": "Colder, Warmer",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "mhc-v16wd2n7-b***": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "mhc-v16wd2n7-b***": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mhc-v16wd2n7-b***": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mhc-v16wd2n7-b***": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "mhc-v16wd2n7-b***": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.5 kW",
      "medium_temperature": "16.0 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.44 kW",
      "medium_temperature": "5.25 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "3.05",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "151 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.9 kW",
      "medium_temperature": "14.7 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.70",
      "medium_temperature": "3.85",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10.00 \u00b0C",
      "medium_temperature": "-10.00 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "14.07 kW",
      "medium_temperature": "13.00 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.45",
      "medium_temperature": "2.33",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.54 kW",
      "medium_temperature": "7.96 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.53",
      "medium_temperature": "3.68",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.34 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.25",
      "medium_temperature": "5.40",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "6.27 kW",
      "column_2": "5.98 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.80",
      "column_2": "6.58",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "14.07 kW",
      "column_2": "13.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.45",
      "column_2": "2.33",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "13.42 kW",
      "column_2": "13.39 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.43",
      "column_2": "1.95",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "80.00 \u00b0C",
      "column_2": "80.00 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11.00 W",
      "column_2": "11.00 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "16.00 W",
      "column_2": "16.00 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11.00 W",
      "column_2": "11.00 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.48 kW",
      "column_2": "1.31 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6966 kWh",
      "column_2": "7862 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "169 %",
      "medium_temperature": "137 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.0 kW",
      "medium_temperature": "14.9 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.30",
      "medium_temperature": "3.50",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15.00 \u00b0C",
      "medium_temperature": "-15.00 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22.00 \u00b0C",
      "medium_temperature": "-22.00 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.26 kW",
      "medium_temperature": "9.04 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.27",
      "medium_temperature": "2.83",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.61 kW",
      "medium_temperature": "5.39 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.64",
      "medium_temperature": "4.44",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.44 kW",
      "medium_temperature": "5.34 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.22",
      "medium_temperature": "5.73",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "6.16 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.59",
      "medium_temperature": "7.20",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.24 kW",
      "medium_temperature": "12.15 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.44",
      "medium_temperature": "1.89",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.97 kW",
      "medium_temperature": "10.12 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.48 kW 1.31 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "1.92": "66.00 \u00b0C",
      "1.62": "66.00 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "1.92": "11.00 W",
      "1.62": "11.00 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "1.92": "16 W",
      "1.62": "16 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "1.92": "11.00 W",
      "1.62": "11.00 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "1.92": "0 W",
      "1.62": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "1.92": "Electricity",
      "1.62": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "1.92": "4.03 kW",
      "1.62": "4.77 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "1.92": "8587.00 kWh",
      "1.62": "10462.00 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "1.92": "12.24",
      "1.62": "12.15",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "1.92": "2.44",
      "1.62": "1.89",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "1.92": "1",
      "1.62": "1",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "1.92": "",
      "1.62": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "1.92": "",
      "1.62": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "1.92": "",
      "1.62": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "267.00 %",
      "medium_temperature": "191.00 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.0 kW",
      "medium_temperature": "15.0 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.75",
      "medium_temperature": "4.85",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7.00 \u00b0C",
      "medium_temperature": "7.00 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2.00 \u00b0C",
      "medium_temperature": "2.00 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.29 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.14",
      "medium_temperature": "2.40",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.64 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.83",
      "medium_temperature": "4.09",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.35 kW",
      "medium_temperature": "6.14 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.92",
      "medium_temperature": "6.65",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.64 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.83",
      "medium_temperature": "4.09",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.29 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.14",
      "medium_temperature": "2.40",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "80.00 \u00b0C",
      "medium_temperature": "80.00 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11.00 W",
      "medium_temperature": "11.00 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "16.00 W",
      "medium_temperature": "16.00 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0.00 W",
      "medium_temperature": "0.00 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.03 kW 4.77 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.71 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2763.00 kWh",
      "column_2": "4124.00 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.71 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Model MHC-V12WD2RN7-B***",
      "source_page": 14,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "mhc-v12wd2rn7-b***": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "mhc-v12wd2rn7-b***": "Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "mhc-v12wd2rn7-b***": "Colder, Warmer",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "mhc-v12wd2rn7-b***": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "mhc-v12wd2rn7-b***": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mhc-v12wd2rn7-b***": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mhc-v12wd2rn7-b***": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "mhc-v12wd2rn7-b***": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.1 kW",
      "medium_temperature": "11.9 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.44 kW",
      "medium_temperature": "3.66 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.95",
      "medium_temperature": "3.25",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "194 %",
      "medium_temperature": "155 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.1 kW",
      "medium_temperature": "12.1 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.93",
      "medium_temperature": "3.95",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10.00 \u00b0C",
      "medium_temperature": "-10.00 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.70 kW",
      "medium_temperature": "10.70 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.89",
      "medium_temperature": "2.52",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.51 kW",
      "medium_temperature": "6.74 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.71",
      "medium_temperature": "3.83",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.46 kW",
      "medium_temperature": "5.32 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.04",
      "medium_temperature": "5.25",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "6.30 kW",
      "column_2": "5.94 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.64",
      "column_2": "6.46",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.70 kW",
      "column_2": "10.70 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.89",
      "column_2": "2.52",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.72 kW",
      "column_2": "11.27 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.59",
      "column_2": "2.01",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "80.00 \u00b0C",
      "column_2": "80.00 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11.00 W",
      "column_2": "11.00 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "16.00 W",
      "column_2": "16.00 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11.00 W",
      "column_2": "11.00 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.38 kW",
      "column_2": "0.83 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5064 kWh",
      "column_2": "6312 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "139 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.2 kW",
      "medium_temperature": "12.0 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.55",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15.00 \u00b0C",
      "medium_temperature": "-15.00 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22.00 \u00b0C",
      "medium_temperature": "-22.00 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.42 kW",
      "medium_temperature": "7.28 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.66",
      "medium_temperature": "2.89",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.67",
      "medium_temperature": "4.36",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.48 kW",
      "medium_temperature": "5.17 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.16",
      "medium_temperature": "5.50",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "5.94 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.55",
      "medium_temperature": "6.97",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.95 kW",
      "medium_temperature": "9.79 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.65",
      "medium_temperature": "2.17",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.33 kW",
      "medium_temperature": "8.69 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.38 kW 0.83 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "2.14": "66.00 \u00b0C",
      "1.72": "66.00 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "2.14": "11.00 W",
      "1.72": "11.00 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "2.14": "16 W",
      "1.72": "16 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "2.14": "11.00 W",
      "1.72": "11.00 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "2.14": "0 W",
      "1.72": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "2.14": "Electricity",
      "1.72": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "2.14": "2.87 kW",
      "1.72": "3.31 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "2.14": "6637.00 kWh",
      "1.72": "8299.00 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "2.14": "9.95",
      "1.72": "9.79",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "2.14": "2.65",
      "1.72": "2.17",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "2.14": "1",
      "1.72": "1",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "2.14": "",
      "1.72": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "2.14": "",
      "1.72": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "2.14": "",
      "1.72": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "269.00 %",
      "medium_temperature": "192.00 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.1 kW",
      "medium_temperature": "12.1 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.80",
      "medium_temperature": "4.88",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7.00 \u00b0C",
      "medium_temperature": "7.00 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2.00 \u00b0C",
      "medium_temperature": "2.00 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.96 kW",
      "medium_temperature": "11.90 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.59",
      "medium_temperature": "2.59",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.78 kW",
      "medium_temperature": "7.78 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.03",
      "medium_temperature": "4.18",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.34 kW",
      "medium_temperature": "6.13 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.67",
      "medium_temperature": "6.43",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.78 kW",
      "medium_temperature": "7.78 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.03",
      "medium_temperature": "4.18",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.96 kW",
      "medium_temperature": "11.90 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.59",
      "medium_temperature": "2.59",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "80.00 \u00b0C",
      "medium_temperature": "80.00 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11.00 W",
      "medium_temperature": "11.00 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "16.00 W",
      "medium_temperature": "16.00 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0.00 W",
      "medium_temperature": "0.00 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.87 kW 3.31 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.14 kW",
      "column_2": "0.20 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2377.00 kWh",
      "column_2": "3304.00 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.14 kW 0.20 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Model MHC-V14WD2RN7-B***",
      "source_page": 18,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "mhc-v14wd2rn7-b***": "Heating (medium temp)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "mhc-v14wd2rn7-b***": "Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "mhc-v14wd2rn7-b***": "Colder, Warmer",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "mhc-v14wd2rn7-b***": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "mhc-v14wd2rn7-b***": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mhc-v14wd2rn7-b***": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mhc-v14wd2rn7-b***": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "mhc-v14wd2rn7-b***": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.0 kW",
      "medium_temperature": "13.8 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.98 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "3.15",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "151 %",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.1 kW",
      "medium_temperature": "13.8 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.75",
      "medium_temperature": "3.85",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10.00 \u00b0C",
      "medium_temperature": "-10.00 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.47 kW",
      "medium_temperature": "12.21 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.63",
      "medium_temperature": "2.23",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "7.51 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.71",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.49 kW",
      "medium_temperature": "5.15 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.16",
      "medium_temperature": "5.39",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "6.30 kW",
      "column_2": "6.13 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.66",
      "column_2": "6.84",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "12.47 kW",
      "column_2": "12.21 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.63",
      "column_2": "2.23",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "12.63 kW",
      "column_2": "12.25 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.53",
      "column_2": "1.97",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "80.00 \u00b0C",
      "column_2": "80.00 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11.00 W",
      "column_2": "11.00 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "16.00 W",
      "column_2": "16.00 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11.00 W",
      "column_2": "11.00 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.47 kW",
      "column_2": "1.55 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6118 kWh",
      "column_2": "7405 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "138 %",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.2 kW",
      "medium_temperature": "13.2 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.45",
      "medium_temperature": "3.53",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15.00 \u00b0C",
      "medium_temperature": "-15.00 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22.00 \u00b0C",
      "medium_temperature": "-22.00 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.54 kW",
      "medium_temperature": "7.86 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.54",
      "medium_temperature": "2.81",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.18 kW",
      "medium_temperature": "4.88 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.68",
      "medium_temperature": "4.40",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.52 kW",
      "medium_temperature": "5.39 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.04",
      "medium_temperature": "5.71",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.22 kW",
      "medium_temperature": "5.95 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.53",
      "medium_temperature": "7.03",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.58 kW",
      "medium_temperature": "10.77 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.58",
      "medium_temperature": "2.12",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.04 kW",
      "medium_temperature": "9.30 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.47 kW 1.55 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "2.00": "66.00 \u00b0C",
      "1.64": "66.00 \u00b0C",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "2.00": "11.00 W",
      "1.64": "11.00 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "2.00": "16 W",
      "1.64": "16 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "2.00": "11.00 W",
      "1.64": "11.00 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "2.00": "0 W",
      "1.64": "0 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "2.00": "Electricity",
      "1.64": "Electricity",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "2.00": "4.15 kW",
      "1.64": "3.90 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "2.00": "7868.00 kWh",
      "1.64": "9186.00 kWh",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "2.00": "11.58",
      "1.64": "10.77",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "2.00": "2.58",
      "1.64": "2.12",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "2.00": "1",
      "1.64": "1",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "2.00": "",
      "1.64": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "2.00": "",
      "1.64": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "2.00": "",
      "1.64": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "266.00 %",
      "medium_temperature": "191.00 %",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.0 kW",
      "medium_temperature": "14.1 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.73",
      "medium_temperature": "4.85",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7.00 \u00b0C",
      "medium_temperature": "7.00 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2.00 \u00b0C",
      "medium_temperature": "2.00 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.86 kW",
      "medium_temperature": "13.56 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.46",
      "medium_temperature": "2.45",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.37 kW",
      "medium_temperature": "9.06 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.91",
      "medium_temperature": "4.14",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.34 kW",
      "medium_temperature": "6.15 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.70",
      "medium_temperature": "6.56",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.37 kW",
      "medium_temperature": "9.06 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.91",
      "medium_temperature": "4.14",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.86 kW",
      "medium_temperature": "13.56 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.46",
      "medium_temperature": "2.44",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "80.00 \u00b0C",
      "medium_temperature": "80.00 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11.00 W",
      "medium_temperature": "11.00 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "16.00 W",
      "medium_temperature": "16.00 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0.00 W",
      "medium_temperature": "0.00 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.15 kW 3.90 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.14 kW",
      "column_2": "0.53 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2575.00 kWh",
      "column_2": "3865.00 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.14 kW 0.53 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Model MHC-V16WD2RN7-B***",
      "source_page": 22,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "mhc-v16wd2rn7-b***": "Heating (medium temp)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "mhc-v16wd2rn7-b***": "Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "mhc-v16wd2rn7-b***": "Colder, Warmer",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "mhc-v16wd2rn7-b***": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "mhc-v16wd2rn7-b***": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mhc-v16wd2rn7-b***": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mhc-v16wd2rn7-b***": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "mhc-v16wd2rn7-b***": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.5 kW",
      "medium_temperature": "16.0 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.44 kW",
      "medium_temperature": "5.25 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "3.05",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "151 %",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.9 kW",
      "medium_temperature": "14.7 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.70",
      "medium_temperature": "3.85",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10.00 \u00b0C",
      "medium_temperature": "-10.00 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "14.07 kW",
      "medium_temperature": "13.00 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.45",
      "medium_temperature": "2.33",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.54 kW",
      "medium_temperature": "7.96 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.53",
      "medium_temperature": "3.68",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.34 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.25",
      "medium_temperature": "5.40",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "6.27 kW",
      "column_2": "5.98 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.80",
      "column_2": "6.58",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "14.07 kW",
      "column_2": "13.00 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.45",
      "column_2": "2.33",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "13.42 kW",
      "column_2": "13.39 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.43",
      "column_2": "1.95",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "80.00 \u00b0C",
      "column_2": "80.00 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11.00 W",
      "column_2": "11.00 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "16.00 W",
      "column_2": "16.00 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11.00 W",
      "column_2": "11.00 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.48 kW",
      "column_2": "1.31 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6966 kWh",
      "column_2": "7862 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "169 %",
      "medium_temperature": "137 %",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.0 kW",
      "medium_temperature": "14.9 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.30",
      "medium_temperature": "3.50",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15.00 \u00b0C",
      "medium_temperature": "-15.00 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22.00 \u00b0C",
      "medium_temperature": "-22.00 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.26 kW",
      "medium_temperature": "9.04 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.27",
      "medium_temperature": "2.83",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.61 kW",
      "medium_temperature": "5.39 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.64",
      "medium_temperature": "4.44",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.44 kW",
      "medium_temperature": "5.34 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.22",
      "medium_temperature": "5.73",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "6.16 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.59",
      "medium_temperature": "7.20",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.24 kW",
      "medium_temperature": "12.15 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.44",
      "medium_temperature": "1.89",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.97 kW",
      "medium_temperature": "10.12 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.48 kW 1.31 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "1.92": "66.00 \u00b0C",
      "1.62": "66.00 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "1.92": "11.00 W",
      "1.62": "11.00 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "1.92": "16 W",
      "1.62": "16 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "1.92": "11.00 W",
      "1.62": "11.00 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "1.92": "0 W",
      "1.62": "0 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "1.92": "Electricity",
      "1.62": "Electricity",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "1.92": "4.03 kW",
      "1.62": "4.77 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "1.92": "8587.00 kWh",
      "1.62": "10462.00 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "1.92": "12.24",
      "1.62": "12.15",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "1.92": "2.44",
      "1.62": "1.89",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "1.92": "1",
      "1.62": "1",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "1.92": "",
      "1.62": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "1.92": "",
      "1.62": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "1.92": "",
      "1.62": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "267.00 %",
      "medium_temperature": "191.00 %",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.0 kW",
      "medium_temperature": "15.0 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.75",
      "medium_temperature": "4.85",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7.00 \u00b0C",
      "medium_temperature": "7.00 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2.00 \u00b0C",
      "medium_temperature": "2.00 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.29 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.14",
      "medium_temperature": "2.40",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.64 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.83",
      "medium_temperature": "4.09",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.35 kW",
      "medium_temperature": "6.14 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.92",
      "medium_temperature": "6.65",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.64 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.83",
      "medium_temperature": "4.09",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.29 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.14",
      "medium_temperature": "2.40",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "80.00 \u00b0C",
      "medium_temperature": "80.00 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11.00 W",
      "medium_temperature": "11.00 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "16.00 W",
      "medium_temperature": "16.00 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0.00 W",
      "medium_temperature": "0.00 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.03 kW 4.77 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.71 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2763.00 kWh",
      "column_2": "4124.00 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.71 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_N_series_12_14_16_kW_Outdoor_Air_Water_34"
    }
  ]
}