{
  "source_pdf": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38.pdf",
  "extraction_timestamp": "2025-11-17T15:28:44.939042",
  "total_records": 870,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Subtype M thermal P series Split 12 14 16 kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "Penglai Industry Road",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "528311",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "Beijiao, Shunde, Foshan",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "M thermal P series Split 12 14 16 kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "041-K007-38",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "1.75 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "05.11.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "gd_midea_heating_&_ventilating_equipment_co.,_ltd.": "Heat Pump Keymark Scheme Rules Rev 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Model MHA-V12WD2N8*-C-B+HB-A160C****GN8*-C",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "mha-v12wd2n8*-c-b+hb-a160c****gn8*-c": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "mha-v12wd2n8*-c-b+hb-a160c****gn8*-c": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "mha-v12wd2n8*-c-b+hb-a160c****gn8*-c": "Colder, Warmer",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "mha-v12wd2n8*-c-b+hb-a160c****gn8*-c": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "mha-v12wd2n8*-c-b+hb-a160c****gn8*-c": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "mha-v12wd2n8*-c-b+hb-a160c****gn8*-c": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mha-v12wd2n8*-c-b+hb-a160c****gn8*-c": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mha-v12wd2n8*-c-b+hb-a160c****gn8*-c": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "mha-v12wd2n8*-c-b+hb-a160c****gn8*-c": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.10 kW",
      "medium_temperature": "12.10 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.52 kW",
      "medium_temperature": "4.03 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "3.00",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43.00 dB(A)",
      "medium_temperature": "43.00 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "69 dB(A)",
      "medium_temperature": "69 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "138 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.4 kW",
      "medium_temperature": "12.3 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.83",
      "medium_temperature": "3.53",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10.00 \u00b0C",
      "medium_temperature": "-10.00 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.06 kW",
      "medium_temperature": "10.92 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.02",
      "medium_temperature": "2.17",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.91 kW",
      "medium_temperature": "6.83 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.74",
      "medium_temperature": "3.53",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.09_kw": "6.54",
      "4.76_kw": "4.74",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.09_kw": "0.90",
      "4.76_kw": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.09_kw": "5.82 kW",
      "4.76_kw": "5.43 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.09_kw": "8.20",
      "4.76_kw": "5.85",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.09_kw": "0.90",
      "4.76_kw": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.09_kw": "11.06 kW",
      "4.76_kw": "10.92 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.09_kw": "3.02",
      "4.76_kw": "2.17",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.09_kw": "11.87 kW",
      "4.76_kw": "9.31 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.09_kw": "2.77",
      "4.76_kw": "1.74",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.09_kw": "65.00 \u00b0C",
      "4.76_kw": "65.00 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.09_kw": "14.00 W",
      "4.76_kw": "14.00 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.09_kw": "8.00 W",
      "4.76_kw": "8.00 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.09_kw": "14.00 W",
      "4.76_kw": "14.00 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.09_kw": "0 W",
      "4.76_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.09_kw": "Electricity",
      "4.76_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.09_kw": "0.53 kW",
      "4.76_kw": "3.04 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.09_kw": "5334 kWh",
      "4.76_kw": "7222 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.09_kw": "",
      "4.76_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.09_kw": "",
      "4.76_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.09_kw": "",
      "4.76_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43.00 dB(A)",
      "medium_temperature": "43.00 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "69 dB(A)",
      "medium_temperature": "69 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "162 %",
      "medium_temperature": "121 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.3 kW",
      "medium_temperature": "11.2 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.13",
      "medium_temperature": "3.10",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15.00 \u00b0C",
      "medium_temperature": "-15.00 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22.00 \u00b0C",
      "medium_temperature": "-22.00 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.82 kW",
      "medium_temperature": "6.91 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.57",
      "medium_temperature": "2.69",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.53 kW",
      "medium_temperature": "4.31 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.96",
      "medium_temperature": "3.91",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.94 kW",
      "medium_temperature": "4.93 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.59",
      "medium_temperature": "5.10",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.45 kW",
      "medium_temperature": "5.84 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.43",
      "medium_temperature": "6.49",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.53 kW 3.04 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "10.04_kw": "2.61",
      "9.14_kw": "1.74",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10.04_kw": "8.22 kW",
      "9.14_kw": "4.42 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "10.04_kw": "1.99",
      "9.14_kw": "1.10",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "10.04_kw": "65.00 \u00b0C",
      "9.14_kw": "65.00 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "10.04_kw": "14.00 W",
      "9.14_kw": "14.00 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "10.04_kw": "8 W",
      "9.14_kw": "8 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "10.04_kw": "14.00 W",
      "9.14_kw": "14.00 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "10.04_kw": "0 W",
      "9.14_kw": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "10.04_kw": "Electricity",
      "9.14_kw": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "10.04_kw": "4.08 kW",
      "9.14_kw": "6.78 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "10.04_kw": "7329.01 kWh",
      "9.14_kw": "8842.67 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "10.04_kw": "10.04",
      "9.14_kw": "9.14",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "10.04_kw": "2.61",
      "9.14_kw": "1.74",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "10.04_kw": "1",
      "9.14_kw": "1",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "10.04_kw": "",
      "9.14_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "10.04_kw": "",
      "9.14_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "10.04_kw": "",
      "9.14_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43.00 dB(A)",
      "medium_temperature": "43.00 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "69 dB(A)",
      "medium_temperature": "69 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "237.00 %",
      "medium_temperature": "168.00 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.1 kW",
      "medium_temperature": "12.1 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.00",
      "medium_temperature": "4.28",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7.00 \u00b0C",
      "medium_temperature": "7.00 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2.00 \u00b0C",
      "medium_temperature": "2.00 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.97 kW",
      "medium_temperature": "11.94 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.69",
      "medium_temperature": "2.50",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.82 kW",
      "medium_temperature": "7.77 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.88",
      "medium_temperature": "3.86",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.34 kW",
      "medium_temperature": "5.22 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.09",
      "medium_temperature": "5.43",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.14 kW",
      "medium_temperature": "9.14 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "1.74",
      "medium_temperature": "1.74",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.97 kW",
      "medium_temperature": "11.94 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.69",
      "medium_temperature": "2.50",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65.00 \u00b0C",
      "medium_temperature": "65.00 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.08 kW 6.78 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38"
    },
    {
      "column_0": "Poff",
      "column_1": "14.00 W",
      "column_2": "14.00 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "8.00 W",
      "column_2": "8.00 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0.00 W",
      "column_2": "0.00 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.13 kW",
      "column_2": "0.16 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2687.00 kWh",
      "column_2": "3773.00 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.13 kW 0.16 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Model MHA-V14WD2N8*-C-B+HB-A160C****GN8*-C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "mha-v14wd2n8*-c-b+hb-a160c****gn8*-c": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "mha-v14wd2n8*-c-b+hb-a160c****gn8*-c": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "mha-v14wd2n8*-c-b+hb-a160c****gn8*-c": "Colder, Warmer",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "mha-v14wd2n8*-c-b+hb-a160c****gn8*-c": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "mha-v14wd2n8*-c-b+hb-a160c****gn8*-c": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "mha-v14wd2n8*-c-b+hb-a160c****gn8*-c": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mha-v14wd2n8*-c-b+hb-a160c****gn8*-c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mha-v14wd2n8*-c-b+hb-a160c****gn8*-c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "mha-v14wd2n8*-c-b+hb-a160c****gn8*-c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.04 kW",
      "medium_temperature": "4.75 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.60",
      "medium_temperature": "2.95",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43.00 dB(A)",
      "medium_temperature": "43.00 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "71 dB(A)",
      "medium_temperature": "71 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "137 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.2 kW",
      "medium_temperature": "13.5 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.80",
      "medium_temperature": "3.50",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10.00 \u00b0C",
      "medium_temperature": "-10.00 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.53 kW",
      "medium_temperature": "11.96 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.90",
      "medium_temperature": "2.10",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.86 kW",
      "medium_temperature": "7.58 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.64",
      "medium_temperature": "3.48",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.12_kw": "6.76",
      "4.76_kw": "4.82",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.12_kw": "0.90",
      "4.76_kw": "0.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.12_kw": "5.83 kW",
      "4.76_kw": "5.40 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.12_kw": "8.27",
      "4.76_kw": "5.88",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.12_kw": "0.90",
      "4.76_kw": "0.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.12_kw": "12.53 kW",
      "4.76_kw": "11.96 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.12_kw": "2.90",
      "4.76_kw": "2.10",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.12_kw": "12.88 kW",
      "4.76_kw": "9.85 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.12_kw": "2.65",
      "4.76_kw": "1.74",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.12_kw": "65.00 \u00b0C",
      "4.76_kw": "65.00 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.12_kw": "14.00 W",
      "4.76_kw": "14.00 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.12_kw": "8.00 W",
      "4.76_kw": "8.00 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.12_kw": "14.00 W",
      "4.76_kw": "14.00 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.12_kw": "0 W",
      "4.76_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.12_kw": "Electricity",
      "4.76_kw": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.12_kw": "1.28 kW",
      "4.76_kw": "3.67 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.12_kw": "6083 kWh",
      "4.76_kw": "7938 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.12_kw": "",
      "4.76_kw": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.12_kw": "",
      "4.76_kw": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.12_kw": "",
      "4.76_kw": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43.00 dB(A)",
      "medium_temperature": "43.00 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "71 dB(A)",
      "medium_temperature": "71 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "164 %",
      "medium_temperature": "122 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.2 kW",
      "medium_temperature": "12.4 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.18",
      "medium_temperature": "3.13",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15.00 \u00b0C",
      "medium_temperature": "-15.00 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22.00 \u00b0C",
      "medium_temperature": "-22.00 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.84 kW",
      "medium_temperature": "7.70 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.46",
      "medium_temperature": "2.69",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.23 kW",
      "medium_temperature": "4.75 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.21",
      "medium_temperature": "3.92",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.96 kW",
      "medium_temperature": "4.97 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.70",
      "medium_temperature": "5.20",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.56 kW",
      "medium_temperature": "5.87 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.57",
      "medium_temperature": "6.56",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.28 kW 3.67 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "11.57_kw": "2.52",
      "10.17_kw": "1.74",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "11.57_kw": "9.18 kW",
      "10.17_kw": "4.66 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "11.57_kw": "2.01",
      "10.17_kw": "1.09",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "11.57_kw": "65.00 \u00b0C",
      "10.17_kw": "65.00 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "11.57_kw": "14.00 W",
      "10.17_kw": "14.00 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "11.57_kw": "8 W",
      "10.17_kw": "8 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "11.57_kw": "14.00 W",
      "10.17_kw": "14.00 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "11.57_kw": "0 W",
      "10.17_kw": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "11.57_kw": "Electricity",
      "10.17_kw": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "11.57_kw": "5.00 kW",
      "10.17_kw": "7.74 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "11.57_kw": "8362.25 kWh",
      "10.17_kw": "9791.95 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "11.57_kw": "11.57",
      "10.17_kw": "10.17",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "11.57_kw": "2.52",
      "10.17_kw": "1.74",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "11.57_kw": "1",
      "10.17_kw": "1",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "11.57_kw": "",
      "10.17_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "11.57_kw": "",
      "10.17_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "11.57_kw": "",
      "10.17_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43.00 dB(A)",
      "medium_temperature": "43.00 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "71 dB(A)",
      "medium_temperature": "71 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "233 %",
      "medium_temperature": "172 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.10 kW",
      "medium_temperature": "14.40 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.90",
      "medium_temperature": "4.38",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.90 kW",
      "medium_temperature": "13.07 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.45",
      "medium_temperature": "2.46",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.45 kW",
      "medium_temperature": "9.24 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.62",
      "medium_temperature": "3.90",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.33 kW",
      "medium_temperature": "5.44 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.12",
      "medium_temperature": "5.81",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.17 kW",
      "medium_temperature": "10.17 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "1.74",
      "medium_temperature": "1.74",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.90 kW",
      "medium_temperature": "13.07 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.45",
      "medium_temperature": "2.46",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.00 kW 7.74 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.20 kW",
      "column_2": "1.30 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2964 kWh",
      "column_2": "4374 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.20 kW 1.30 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Model MHA-V16WD2N8*-C-B+HB-A160C****GN8*-C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "mha-v16wd2n8*-c-b+hb-a160c****gn8*-c": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "mha-v16wd2n8*-c-b+hb-a160c****gn8*-c": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "mha-v16wd2n8*-c-b+hb-a160c****gn8*-c": "Colder, Warmer",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "mha-v16wd2n8*-c-b+hb-a160c****gn8*-c": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "mha-v16wd2n8*-c-b+hb-a160c****gn8*-c": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "mha-v16wd2n8*-c-b+hb-a160c****gn8*-c": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mha-v16wd2n8*-c-b+hb-a160c****gn8*-c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mha-v16wd2n8*-c-b+hb-a160c****gn8*-c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "mha-v16wd2n8*-c-b+hb-a160c****gn8*-c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.20 kW",
      "medium_temperature": "15.20 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.38 kW",
      "medium_temperature": "5.33 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "2.85",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43.00 dB(A)",
      "medium_temperature": "43.00 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "71 dB(A)",
      "medium_temperature": "71 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "138 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.3 kW",
      "medium_temperature": "14.5 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.80",
      "medium_temperature": "3.53",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10.00 \u00b0C",
      "medium_temperature": "-10.00 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.58 kW",
      "medium_temperature": "12.85 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.83",
      "medium_temperature": "2.09",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.30 kW",
      "medium_temperature": "8.20 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.67",
      "medium_temperature": "3.49",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.56_kw": "6.92",
      "5.09_kw": "4.95",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.56_kw": "0.90",
      "5.09_kw": "0.90",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.56_kw": "5.89 kW",
      "5.09_kw": "5.42 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.56_kw": "8.41",
      "5.09_kw": "5.93",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.56_kw": "0.90",
      "5.09_kw": "0.90",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.56_kw": "13.58 kW",
      "5.09_kw": "12.85 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.56_kw": "2.83",
      "5.09_kw": "2.09",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.56_kw": "13.88 kW",
      "5.09_kw": "10.73 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.56_kw": "2.52",
      "5.09_kw": "1.72",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.56_kw": "65.00 \u00b0C",
      "5.09_kw": "65.00 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.56_kw": "14.00 W",
      "5.09_kw": "14.00 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.56_kw": "8.00 W",
      "5.09_kw": "8.00 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.56_kw": "14.00 W",
      "5.09_kw": "14.00 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.56_kw": "0 W",
      "5.09_kw": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.56_kw": "Electricity",
      "5.09_kw": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.56_kw": "1.46 kW",
      "5.09_kw": "3.79 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.56_kw": "6598 kWh",
      "5.09_kw": "8466 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.56_kw": "",
      "5.09_kw": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.56_kw": "",
      "5.09_kw": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.56_kw": "",
      "5.09_kw": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43.00 dB(A)",
      "medium_temperature": "43.00 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "71 dB(A)",
      "medium_temperature": "71 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "164 %",
      "medium_temperature": "121 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.3 kW",
      "medium_temperature": "13.4 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.18",
      "medium_temperature": "3.10",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15.00 \u00b0C",
      "medium_temperature": "-15.00 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22.00 \u00b0C",
      "medium_temperature": "-22.00 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.24 kW",
      "medium_temperature": "8.32 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.44",
      "medium_temperature": "2.68",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.72 kW",
      "medium_temperature": "4.98 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.30",
      "medium_temperature": "3.79",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.01 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.83",
      "medium_temperature": "5.28",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.59 kW",
      "medium_temperature": "5.86 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.63",
      "medium_temperature": "6.58",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.46 kW 3.79 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "12.45_kw": "2.43",
      "10.96_kw": "1.78",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "12.45_kw": "9.97 kW",
      "10.96_kw": "5.08 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "12.45_kw": "1.97",
      "10.96_kw": "1.09",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "12.45_kw": "65.00 \u00b0C",
      "10.96_kw": "65.00 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "12.45_kw": "14.00 W",
      "10.96_kw": "14.00 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "12.45_kw": "8 W",
      "10.96_kw": "8 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "12.45_kw": "14.00 W",
      "10.96_kw": "14.00 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "12.45_kw": "0 W",
      "10.96_kw": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "12.45_kw": "Electricity",
      "10.96_kw": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "12.45_kw": "5.29 kW",
      "10.96_kw": "8.34 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "12.45_kw": "8971.10 kWh",
      "10.96_kw": "10645.49 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "12.45_kw": "12.45",
      "10.96_kw": "10.96",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "12.45_kw": "2.43",
      "10.96_kw": "1.78",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "12.45_kw": "1",
      "10.96_kw": "1",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "12.45_kw": "",
      "10.96_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "12.45_kw": "",
      "10.96_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "12.45_kw": "",
      "10.96_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43.00 dB(A)",
      "medium_temperature": "43.00 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "71 dB(A)",
      "medium_temperature": "71 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "237 %",
      "medium_temperature": "173 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.10 kW",
      "medium_temperature": "14.80 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.00",
      "medium_temperature": "4.40",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "13.94 kW",
      "medium_temperature": "13.57 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.46",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.04 kW",
      "medium_temperature": "9.49 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.69",
      "medium_temperature": "3.91",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.30 kW",
      "medium_temperature": "5.44 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.15",
      "medium_temperature": "5.83",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.96 kW",
      "medium_temperature": "10.96 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "1.78",
      "medium_temperature": "1.78",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "13.94 kW",
      "medium_temperature": "13.57 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.40",
      "medium_temperature": "2.46",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.29 kW 8.34 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.16 kW",
      "column_2": "1.20 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3128 kWh",
      "column_2": "4463 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.16 kW 1.20 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Model MHA-V12WD2RN8*-C-B+HB-A160C****GN8*-C",
      "source_page": 14,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "mha-v12wd2rn8*-c-b+hb-a160c****gn8*-c": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "mha-v12wd2rn8*-c-b+hb-a160c****gn8*-c": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "mha-v12wd2rn8*-c-b+hb-a160c****gn8*-c": "Colder, Warmer",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "mha-v12wd2rn8*-c-b+hb-a160c****gn8*-c": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "mha-v12wd2rn8*-c-b+hb-a160c****gn8*-c": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "mha-v12wd2rn8*-c-b+hb-a160c****gn8*-c": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mha-v12wd2rn8*-c-b+hb-a160c****gn8*-c": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mha-v12wd2rn8*-c-b+hb-a160c****gn8*-c": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "mha-v12wd2rn8*-c-b+hb-a160c****gn8*-c": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.10 kW",
      "medium_temperature": "12.10 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.52 kW",
      "medium_temperature": "4.03 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "3.00",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43.00 dB(A)",
      "medium_temperature": "43.00 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "69 dB(A)",
      "medium_temperature": "69 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "138 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.4 kW",
      "medium_temperature": "12.3 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.83",
      "medium_temperature": "3.53",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10.00 \u00b0C",
      "medium_temperature": "-10.00 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.06 kW",
      "medium_temperature": "10.92 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.02",
      "medium_temperature": "2.17",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.91 kW",
      "medium_temperature": "6.83 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.74",
      "medium_temperature": "3.53",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.09_kw": "6.54",
      "4.76_kw": "4.74",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.09_kw": "0.90",
      "4.76_kw": "0.90",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.09_kw": "5.82 kW",
      "4.76_kw": "5.43 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.09_kw": "8.20",
      "4.76_kw": "5.85",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.09_kw": "0.90",
      "4.76_kw": "0.90",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.09_kw": "11.06 kW",
      "4.76_kw": "10.92 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.09_kw": "3.02",
      "4.76_kw": "2.17",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.09_kw": "11.87 kW",
      "4.76_kw": "9.31 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.09_kw": "2.77",
      "4.76_kw": "1.74",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.09_kw": "65.00 \u00b0C",
      "4.76_kw": "65.00 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.09_kw": "14.00 W",
      "4.76_kw": "14.00 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.09_kw": "8.00 W",
      "4.76_kw": "8.00 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.09_kw": "14.00 W",
      "4.76_kw": "14.00 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.09_kw": "0 W",
      "4.76_kw": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.09_kw": "Electricity",
      "4.76_kw": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.09_kw": "0.53 kW",
      "4.76_kw": "3.04 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.09_kw": "5334 kWh",
      "4.76_kw": "7222 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.09_kw": "",
      "4.76_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.09_kw": "",
      "4.76_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.09_kw": "",
      "4.76_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43.00 dB(A)",
      "medium_temperature": "43.00 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "69 dB(A)",
      "medium_temperature": "69 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "162 %",
      "medium_temperature": "121 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.3 kW",
      "medium_temperature": "11.2 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.13",
      "medium_temperature": "3.10",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15.00 \u00b0C",
      "medium_temperature": "-15.00 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22.00 \u00b0C",
      "medium_temperature": "-22.00 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.82 kW",
      "medium_temperature": "6.91 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.57",
      "medium_temperature": "2.69",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.53 kW",
      "medium_temperature": "4.31 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.96",
      "medium_temperature": "3.91",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.94 kW",
      "medium_temperature": "4.93 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.59",
      "medium_temperature": "5.10",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.45 kW",
      "medium_temperature": "5.84 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.43",
      "medium_temperature": "6.49",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.53 kW 3.04 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "10.04_kw": "2.61",
      "9.14_kw": "1.74",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10.04_kw": "8.22 kW",
      "9.14_kw": "4.42 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "10.04_kw": "1.99",
      "9.14_kw": "1.10",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "10.04_kw": "65.00 \u00b0C",
      "9.14_kw": "65.00 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "10.04_kw": "14.00 W",
      "9.14_kw": "14.00 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "10.04_kw": "8 W",
      "9.14_kw": "8 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "10.04_kw": "14.00 W",
      "9.14_kw": "14.00 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "10.04_kw": "0 W",
      "9.14_kw": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "10.04_kw": "Electricity",
      "9.14_kw": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "10.04_kw": "4.08 kW",
      "9.14_kw": "6.78 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "10.04_kw": "7329.01 kWh",
      "9.14_kw": "8842.67 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "10.04_kw": "10.04",
      "9.14_kw": "9.14",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "10.04_kw": "2.61",
      "9.14_kw": "1.74",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "10.04_kw": "1",
      "9.14_kw": "1",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "10.04_kw": "",
      "9.14_kw": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "10.04_kw": "",
      "9.14_kw": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "10.04_kw": "",
      "9.14_kw": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43.00 dB(A)",
      "medium_temperature": "43.00 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "69 dB(A)",
      "medium_temperature": "69 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "237.00 %",
      "medium_temperature": "168.00 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.1 kW",
      "medium_temperature": "12.1 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.00",
      "medium_temperature": "4.28",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7.00 \u00b0C",
      "medium_temperature": "7.00 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2.00 \u00b0C",
      "medium_temperature": "2.00 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.97 kW",
      "medium_temperature": "11.94 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.69",
      "medium_temperature": "2.50",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.82 kW",
      "medium_temperature": "7.77 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.88",
      "medium_temperature": "3.86",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.34 kW",
      "medium_temperature": "5.22 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.09",
      "medium_temperature": "5.43",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.14 kW",
      "medium_temperature": "9.14 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "1.74",
      "medium_temperature": "1.74",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.97 kW",
      "medium_temperature": "11.94 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.69",
      "medium_temperature": "2.50",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65.00 \u00b0C",
      "medium_temperature": "65.00 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.08 kW 6.78 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38"
    },
    {
      "column_0": "Poff",
      "column_1": "14.00 W",
      "column_2": "14.00 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "8.00 W",
      "column_2": "8.00 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0.00 W",
      "column_2": "0.00 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.13 kW",
      "column_2": "0.16 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2687.00 kWh",
      "column_2": "3773.00 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.13 kW 0.16 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Model MHA-V14WD2RN8*-C-B+HB-A160C****GN8*-C",
      "source_page": 18,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "mha-v14wd2rn8*-c-b+hb-a160c****gn8*-c": "Heating (medium temp)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "mha-v14wd2rn8*-c-b+hb-a160c****gn8*-c": "Indoor, Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "mha-v14wd2rn8*-c-b+hb-a160c****gn8*-c": "Colder, Warmer",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "mha-v14wd2rn8*-c-b+hb-a160c****gn8*-c": "Yes",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "mha-v14wd2rn8*-c-b+hb-a160c****gn8*-c": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "mha-v14wd2rn8*-c-b+hb-a160c****gn8*-c": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mha-v14wd2rn8*-c-b+hb-a160c****gn8*-c": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mha-v14wd2rn8*-c-b+hb-a160c****gn8*-c": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "mha-v14wd2rn8*-c-b+hb-a160c****gn8*-c": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.04 kW",
      "medium_temperature": "4.75 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.60",
      "medium_temperature": "2.95",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43.00 dB(A)",
      "medium_temperature": "43.00 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "71 dB(A)",
      "medium_temperature": "71 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "137 %",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.2 kW",
      "medium_temperature": "13.5 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.80",
      "medium_temperature": "3.50",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10.00 \u00b0C",
      "medium_temperature": "-10.00 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.53 kW",
      "medium_temperature": "11.96 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.90",
      "medium_temperature": "2.10",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.86 kW",
      "medium_temperature": "7.58 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.64",
      "medium_temperature": "3.48",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.12_kw": "6.76",
      "4.76_kw": "4.82",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.12_kw": "0.90",
      "4.76_kw": "0.90",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.12_kw": "5.83 kW",
      "4.76_kw": "5.40 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.12_kw": "8.27",
      "4.76_kw": "5.88",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.12_kw": "0.90",
      "4.76_kw": "0.90",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.12_kw": "12.53 kW",
      "4.76_kw": "11.96 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.12_kw": "2.90",
      "4.76_kw": "2.10",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.12_kw": "12.88 kW",
      "4.76_kw": "9.85 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.12_kw": "2.65",
      "4.76_kw": "1.74",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.12_kw": "65.00 \u00b0C",
      "4.76_kw": "65.00 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.12_kw": "14.00 W",
      "4.76_kw": "14.00 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.12_kw": "8.00 W",
      "4.76_kw": "8.00 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.12_kw": "14.00 W",
      "4.76_kw": "14.00 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.12_kw": "0 W",
      "4.76_kw": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.12_kw": "Electricity",
      "4.76_kw": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.12_kw": "1.28 kW",
      "4.76_kw": "3.67 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.12_kw": "6083 kWh",
      "4.76_kw": "7938 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.12_kw": "",
      "4.76_kw": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.12_kw": "",
      "4.76_kw": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.12_kw": "",
      "4.76_kw": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43.00 dB(A)",
      "medium_temperature": "43.00 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "71 dB(A)",
      "medium_temperature": "71 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "164 %",
      "medium_temperature": "122 %",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.2 kW",
      "medium_temperature": "12.4 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.18",
      "medium_temperature": "3.13",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15.00 \u00b0C",
      "medium_temperature": "-15.00 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22.00 \u00b0C",
      "medium_temperature": "-22.00 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.84 kW",
      "medium_temperature": "7.70 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.46",
      "medium_temperature": "2.69",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.23 kW",
      "medium_temperature": "4.75 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.21",
      "medium_temperature": "3.92",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.96 kW",
      "medium_temperature": "4.97 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.70",
      "medium_temperature": "5.20",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.56 kW",
      "medium_temperature": "5.87 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.57",
      "medium_temperature": "6.56",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.28 kW 3.67 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "11.57_kw": "2.52",
      "10.17_kw": "1.74",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "11.57_kw": "9.18 kW",
      "10.17_kw": "4.66 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "11.57_kw": "2.01",
      "10.17_kw": "1.09",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "11.57_kw": "65.00 \u00b0C",
      "10.17_kw": "65.00 \u00b0C",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "11.57_kw": "14.00 W",
      "10.17_kw": "14.00 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "11.57_kw": "8 W",
      "10.17_kw": "8 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "11.57_kw": "14.00 W",
      "10.17_kw": "14.00 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "11.57_kw": "0 W",
      "10.17_kw": "0 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "11.57_kw": "Electricity",
      "10.17_kw": "Electricity",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "11.57_kw": "5.00 kW",
      "10.17_kw": "7.74 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "11.57_kw": "8362.25 kWh",
      "10.17_kw": "9791.95 kWh",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "11.57_kw": "11.57",
      "10.17_kw": "10.17",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "11.57_kw": "2.52",
      "10.17_kw": "1.74",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "11.57_kw": "1",
      "10.17_kw": "1",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "11.57_kw": "",
      "10.17_kw": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "11.57_kw": "",
      "10.17_kw": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "11.57_kw": "",
      "10.17_kw": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43.00 dB(A)",
      "medium_temperature": "43.00 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "71 dB(A)",
      "medium_temperature": "71 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "233 %",
      "medium_temperature": "172 %",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.10 kW",
      "medium_temperature": "14.40 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.90",
      "medium_temperature": "4.38",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.90 kW",
      "medium_temperature": "13.07 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.45",
      "medium_temperature": "2.46",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.45 kW",
      "medium_temperature": "9.24 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.62",
      "medium_temperature": "3.90",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.33 kW",
      "medium_temperature": "5.44 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.12",
      "medium_temperature": "5.81",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.17 kW",
      "medium_temperature": "10.17 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "1.74",
      "medium_temperature": "1.74",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.90 kW",
      "medium_temperature": "13.07 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.45",
      "medium_temperature": "2.46",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.00 kW 7.74 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "",
      "column_2": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.20 kW",
      "column_2": "1.30 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2964 kWh",
      "column_2": "4374 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.20 kW 1.30 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Model MHA-V16WD2RN8*-C-B+HB-A160C****GN8*-C",
      "source_page": 22,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "mha-v16wd2rn8*-c-b+hb-a160c****gn8*-c": "Heating (medium temp)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "mha-v16wd2rn8*-c-b+hb-a160c****gn8*-c": "Indoor, Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "mha-v16wd2rn8*-c-b+hb-a160c****gn8*-c": "Colder, Warmer",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "mha-v16wd2rn8*-c-b+hb-a160c****gn8*-c": "Yes",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "mha-v16wd2rn8*-c-b+hb-a160c****gn8*-c": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "mha-v16wd2rn8*-c-b+hb-a160c****gn8*-c": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mha-v16wd2rn8*-c-b+hb-a160c****gn8*-c": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mha-v16wd2rn8*-c-b+hb-a160c****gn8*-c": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "mha-v16wd2rn8*-c-b+hb-a160c****gn8*-c": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.20 kW",
      "medium_temperature": "15.20 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.38 kW",
      "medium_temperature": "5.33 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "2.85",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43.00 dB(A)",
      "medium_temperature": "43.00 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "71 dB(A)",
      "medium_temperature": "71 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "138 %",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.3 kW",
      "medium_temperature": "14.5 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.80",
      "medium_temperature": "3.53",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10.00 \u00b0C",
      "medium_temperature": "-10.00 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.58 kW",
      "medium_temperature": "12.85 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.83",
      "medium_temperature": "2.09",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.30 kW",
      "medium_temperature": "8.20 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.67",
      "medium_temperature": "3.49",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.56_kw": "6.92",
      "5.09_kw": "4.95",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.56_kw": "0.90",
      "5.09_kw": "0.90",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.56_kw": "5.89 kW",
      "5.09_kw": "5.42 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.56_kw": "8.41",
      "5.09_kw": "5.93",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.56_kw": "0.90",
      "5.09_kw": "0.90",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.56_kw": "13.58 kW",
      "5.09_kw": "12.85 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.56_kw": "2.83",
      "5.09_kw": "2.09",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.56_kw": "13.88 kW",
      "5.09_kw": "10.73 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.56_kw": "2.52",
      "5.09_kw": "1.72",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.56_kw": "65.00 \u00b0C",
      "5.09_kw": "65.00 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.56_kw": "14.00 W",
      "5.09_kw": "14.00 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.56_kw": "8.00 W",
      "5.09_kw": "8.00 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.56_kw": "14.00 W",
      "5.09_kw": "14.00 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.56_kw": "0 W",
      "5.09_kw": "0 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.56_kw": "Electricity",
      "5.09_kw": "Electricity",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.56_kw": "1.46 kW",
      "5.09_kw": "3.79 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.56_kw": "6598 kWh",
      "5.09_kw": "8466 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.56_kw": "",
      "5.09_kw": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.56_kw": "",
      "5.09_kw": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.56_kw": "",
      "5.09_kw": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43.00 dB(A)",
      "medium_temperature": "43.00 dB(A)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "71 dB(A)",
      "medium_temperature": "71 dB(A)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "164 %",
      "medium_temperature": "121 %",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.3 kW",
      "medium_temperature": "13.4 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.18",
      "medium_temperature": "3.10",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15.00 \u00b0C",
      "medium_temperature": "-15.00 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22.00 \u00b0C",
      "medium_temperature": "-22.00 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.24 kW",
      "medium_temperature": "8.32 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.44",
      "medium_temperature": "2.68",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.72 kW",
      "medium_temperature": "4.98 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.30",
      "medium_temperature": "3.79",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.01 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.83",
      "medium_temperature": "5.28",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.59 kW",
      "medium_temperature": "5.86 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.63",
      "medium_temperature": "6.58",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.46 kW 3.79 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "12.45_kw": "2.43",
      "10.96_kw": "1.78",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "12.45_kw": "9.97 kW",
      "10.96_kw": "5.08 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "12.45_kw": "1.97",
      "10.96_kw": "1.09",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "12.45_kw": "65.00 \u00b0C",
      "10.96_kw": "65.00 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "12.45_kw": "14.00 W",
      "10.96_kw": "14.00 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "12.45_kw": "8 W",
      "10.96_kw": "8 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "12.45_kw": "14.00 W",
      "10.96_kw": "14.00 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "12.45_kw": "0 W",
      "10.96_kw": "0 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "12.45_kw": "Electricity",
      "10.96_kw": "Electricity",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "12.45_kw": "5.29 kW",
      "10.96_kw": "8.34 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "12.45_kw": "8971.10 kWh",
      "10.96_kw": "10645.49 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "12.45_kw": "12.45",
      "10.96_kw": "10.96",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "12.45_kw": "2.43",
      "10.96_kw": "1.78",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "12.45_kw": "1",
      "10.96_kw": "1",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "12.45_kw": "",
      "10.96_kw": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "12.45_kw": "",
      "10.96_kw": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "12.45_kw": "",
      "10.96_kw": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43.00 dB(A)",
      "medium_temperature": "43.00 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "71 dB(A)",
      "medium_temperature": "71 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "237 %",
      "medium_temperature": "173 %",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.10 kW",
      "medium_temperature": "14.80 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.00",
      "medium_temperature": "4.40",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "13.94 kW",
      "medium_temperature": "13.57 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.46",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.04 kW",
      "medium_temperature": "9.49 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.69",
      "medium_temperature": "3.91",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.30 kW",
      "medium_temperature": "5.44 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.15",
      "medium_temperature": "5.83",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.96 kW",
      "medium_temperature": "10.96 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "1.78",
      "medium_temperature": "1.78",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "13.94 kW",
      "medium_temperature": "13.57 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.40",
      "medium_temperature": "2.46",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.29 kW 8.34 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "",
      "column_2": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.16 kW",
      "column_2": "1.20 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3128 kWh",
      "column_2": "4463 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.16 kW 1.20 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "GD_Midea_Heating___Ventilating_Equipment_M_thermal_P_series_Split_12_14_16_kW_Outdoor_Air_Water_38"
    }
  ]
}