{
  "source_pdf": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4.pdf",
  "extraction_timestamp": "2025-11-17T15:28:56.809718",
  "total_records": 404,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Subtype ThermaX Mono 12/14/16KW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "gd_shenling_thermal_tech_co.,_ltd": "No.29 Shunye East Rd.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "gd_shenling_thermal_tech_co.,_ltd": "528325",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "gd_shenling_thermal_tech_co.,_ltd": "Foshan",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "gd_shenling_thermal_tech_co.,_ltd": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "gd_shenling_thermal_tech_co.,_ltd": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "gd_shenling_thermal_tech_co.,_ltd": "ThermaX Mono 12/14/16KW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "gd_shenling_thermal_tech_co.,_ltd": "011-1W0637",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "gd_shenling_thermal_tech_co.,_ltd": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "gd_shenling_thermal_tech_co.,_ltd": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "gd_shenling_thermal_tech_co.,_ltd": "1.78 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "gd_shenling_thermal_tech_co.,_ltd": "05.06.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "gd_shenling_thermal_tech_co.,_ltd": "HP KEYMARK certification scheme rules V12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model HPM-V120W/R2",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hpm-v120w/r2": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hpm-v120w/r2": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hpm-v120w/r2": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hpm-v120w/r2": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hpm-v120w/r2": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hpm-v120w/r2": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hpm-v120w/r2": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hpm-v120w/r2": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hpm-v120w/r2": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.20 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.49 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.90",
      "medium_temperature": "3.00",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "203 %",
      "medium_temperature": "145 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.20 kW",
      "medium_temperature": "12.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.15",
      "medium_temperature": "3.70",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.83 kW",
      "medium_temperature": "11.24 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.18",
      "medium_temperature": "2.23",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.62 kW",
      "medium_temperature": "6.74 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.78",
      "medium_temperature": "3.52",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.27 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.46": "0.980",
      "4.96": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.46": "3.68 kW",
      "4.96": "3.58 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "7.46": "9.78",
      "4.96": "7.49",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.46": "0.970",
      "4.96": "0.970",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "7.46": "10.83 kW",
      "4.96": "11.24 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "7.46": "3.18",
      "4.96": "2.23",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.46": "9.62 kW",
      "4.96": "10.56 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.46": "3.03",
      "4.96": "2.03",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.46": "0.996",
      "4.96": "0.998",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "7.46": "63 \u00b0C",
      "4.96": "63 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "7.46": "12 W",
      "4.96": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "7.46": "13 W",
      "4.96": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "7.46": "12 W",
      "4.96": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "7.46": "0 W",
      "4.96": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.46": "Electricity",
      "4.96": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "7.46": "2.60 kW",
      "4.96": "1.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "7.46": "4891 kWh",
      "4.96": "6977 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.60 kW 1.90 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model HPM-V140W/R2",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hpm-v140w/r2": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hpm-v140w/r2": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hpm-v140w/r2": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hpm-v140w/r2": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hpm-v140w/r2": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hpm-v140w/r2": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hpm-v140w/r2": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hpm-v140w/r2": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hpm-v140w/r2": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.20 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.02 kW",
      "medium_temperature": "4.73 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "2.96",
      "source_page": 4,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "145 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.96",
      "medium_temperature": "3.70",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.55 kW",
      "medium_temperature": "12.62 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.03",
      "medium_temperature": "2.19",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.997",
      "medium_temperature": "0.998",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.57 kW",
      "medium_temperature": "7.63 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.61",
      "medium_temperature": "3.52",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.79 kW",
      "medium_temperature": "4.55 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.03": "0.980",
      "5.01": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.03": "3.68 kW",
      "5.01": "3.58 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "7.03": "9.78",
      "5.01": "7.49",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.03": "0.970",
      "5.01": "0.970",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "7.03": "12.55 kW",
      "5.01": "12.62 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "7.03": "3.03",
      "5.01": "2.19",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.03": "11.47 kW",
      "5.01": "11.76 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.03": "2.90",
      "5.01": "2.02",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.03": "0.997",
      "5.01": "0.998",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "7.03": "63 \u00b0C",
      "5.01": "63 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "7.03": "12 W",
      "5.01": "12 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "7.03": "13 W",
      "5.01": "13 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "7.03": "12 W",
      "5.01": "12 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "7.03": "0 W",
      "5.01": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.03": "Electricity",
      "5.01": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "7.03": "2.50 kW",
      "5.01": "2.30 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "7.03": "5836 kWh",
      "5.01": "7878 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.50 kW 2.30 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model HPM-V160W/R2",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hpm-v160w/r2": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hpm-v160w/r2": "Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hpm-v160w/r2": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hpm-v160w/r2": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hpm-v160w/r2": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hpm-v160w/r2": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hpm-v160w/r2": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hpm-v160w/r2": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hpm-v160w/r2": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.40 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.56 kW",
      "medium_temperature": "5.73 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "2.86",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "143 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.20 kW",
      "medium_temperature": "14.70 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.85",
      "medium_temperature": "3.64",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.61 kW",
      "medium_temperature": "13.44 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.92",
      "medium_temperature": "2.15",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.997",
      "medium_temperature": "0.998",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.08 kW",
      "medium_temperature": "8.06 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.49",
      "medium_temperature": "3.44",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.05 kW",
      "medium_temperature": "4.97 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.03": "0.980",
      "5.03": "0.990",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.03": "3.68 kW",
      "5.03": "3.58 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "7.03": "9.78",
      "5.03": "7.49",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.03": "0.970",
      "5.03": "0.970",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "7.03": "13.61 kW",
      "5.03": "13.44 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "7.03": "2.92",
      "5.03": "2.15",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.03": "11.94 kW",
      "5.03": "12.31 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.03": "2.92",
      "5.03": "1.98",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.03": "0.997",
      "5.03": "0.998",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "7.03": "63 \u00b0C",
      "5.03": "63 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "7.03": "12 W",
      "5.03": "12 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "7.03": "13 W",
      "5.03": "13 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "7.03": "12 W",
      "5.03": "12 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "7.03": "0 W",
      "5.03": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.03": "Electricity",
      "5.03": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "7.03": "3.30 kW",
      "5.03": "2.40 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "7.03": "6472 kWh",
      "5.03": "8333 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.30 kW 2.40 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model HPM-V120W/SR2",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hpm-v120w/sr2": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hpm-v120w/sr2": "Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hpm-v120w/sr2": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hpm-v120w/sr2": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hpm-v120w/sr2": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hpm-v120w/sr2": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hpm-v120w/sr2": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hpm-v120w/sr2": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hpm-v120w/sr2": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.20 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.49 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.90",
      "medium_temperature": "3.00",
      "source_page": 8,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "201 %",
      "medium_temperature": "143 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.20 kW",
      "medium_temperature": "12.50 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.11",
      "medium_temperature": "3.66",
      "source_page": 8,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.87 kW",
      "medium_temperature": "11.20 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.22",
      "medium_temperature": "2.25",
      "source_page": 8,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.997",
      "medium_temperature": "0.998",
      "source_page": 8,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.58 kW",
      "medium_temperature": "6.65 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.88",
      "medium_temperature": "3.50",
      "source_page": 8,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.994",
      "source_page": 8,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.11 kW",
      "medium_temperature": "4.14 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.75": "0.982",
      "4.75": "0.987",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.75": "3.71 kW",
      "4.75": "3.65 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.75": "9.28",
      "4.75": "7.21",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.75": "0.972",
      "4.75": "0.978",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.75": "10.87 kW",
      "4.75": "11.20 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.75": "3.22",
      "4.75": "2.25",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.75": "10.79 kW",
      "4.75": "10.86 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.75": "2.94",
      "4.75": "2.05",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.75": "0.997",
      "4.75": "0.998",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.75": "63 \u00b0C",
      "4.75": "63 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.75": "11 W",
      "4.75": "11 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.75": "11 W",
      "4.75": "11 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.75": "11 W",
      "4.75": "11 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.75": "0 W",
      "4.75": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.75": "Electricity",
      "4.75": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.75": "1.40 kW",
      "4.75": "1.60 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.75": "4933 kWh",
      "4.75": "7063 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.40 kW 1.60 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model HPM-V140W/SR2",
      "source_page": 10,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hpm-v140w/sr2": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hpm-v140w/sr2": "Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hpm-v140w/sr2": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hpm-v140w/sr2": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hpm-v140w/sr2": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hpm-v140w/sr2": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hpm-v140w/sr2": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hpm-v140w/sr2": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hpm-v140w/sr2": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.20 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.02 kW",
      "medium_temperature": "4.73 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "2.96",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "194 %",
      "medium_temperature": "144 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.93",
      "medium_temperature": "3.69",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.43 kW",
      "medium_temperature": "12.51 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.06",
      "medium_temperature": "2.28",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.997",
      "medium_temperature": "0.998",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.38 kW",
      "medium_temperature": "7.62 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.52",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.993",
      "medium_temperature": "0.995",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.71 kW",
      "medium_temperature": "4.65 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.90": "0.984",
      "4.81": "0.989",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.90": "3.73 kW",
      "4.81": "3.66 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.90": "9.48",
      "4.81": "7.32",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.90": "0.972",
      "4.81": "0.978",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.90": "12.43 kW",
      "4.81": "12.51 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.90": "3.06",
      "4.81": "2.28",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.90": "11.73 kW",
      "4.81": "11.48 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.90": "2.91",
      "4.81": "2.05",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.90": "0.997",
      "4.81": "0.998",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.90": "63 \u00b0C",
      "4.81": "63 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.90": "11 W",
      "4.81": "11 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.90": "11 W",
      "4.81": "11 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.90": "11 W",
      "4.81": "11 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.90": "0 W",
      "4.81": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.90": "Electricity",
      "4.81": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.90": "2.30 kW",
      "4.81": "2.60 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.90": "5867 kWh",
      "4.81": "7903 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.30 kW 2.60 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model HPM-V160W/SR2",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hpm-v160w/sr2": "Heating (medium temp)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hpm-v160w/sr2": "Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hpm-v160w/sr2": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hpm-v160w/sr2": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hpm-v160w/sr2": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hpm-v160w/sr2": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hpm-v160w/sr2": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hpm-v160w/sr2": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hpm-v160w/sr2": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.40 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.56 kW",
      "medium_temperature": "5.73 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "2.86",
      "source_page": 12,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "194 %",
      "medium_temperature": "144 %",
      "source_page": 12,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.20 kW",
      "medium_temperature": "14.70 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.93",
      "medium_temperature": "3.66",
      "source_page": 12,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.47 kW",
      "medium_temperature": "13.05 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.01",
      "medium_temperature": "2.23",
      "source_page": 12,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.998",
      "medium_temperature": "0.998",
      "source_page": 12,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.96 kW",
      "medium_temperature": "7.98 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.53",
      "medium_temperature": "3.43",
      "source_page": 12,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 12,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.04 kW",
      "medium_temperature": "5.25 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.24": "0.984",
      "5.03": "0.989",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.24": "3.73 kW",
      "5.03": "3.66 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "7.24": "9.48",
      "5.03": "7.32",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.24": "0.972",
      "5.03": "0.978",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "7.24": "13.47 kW",
      "5.03": "13.05 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "7.24": "3.01",
      "5.03": "2.23",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.24": "12.73 kW",
      "5.03": "12.46 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.24": "2.84",
      "5.03": "2.02",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.24": "0.998",
      "5.03": "0.998",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "7.24": "63 \u00b0C",
      "5.03": "63 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "7.24": "11 W",
      "5.03": "11 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "7.24": "11 W",
      "5.03": "11 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "7.24": "11 W",
      "5.03": "11 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "7.24": "0 W",
      "5.03": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.24": "Electricity",
      "5.03": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "7.24": "2.50 kW",
      "5.03": "2.20 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "7.24": "6366 kWh",
      "5.03": "8295 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.50 kW 2.20 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_12_14_16KW_Outdoor_Air_Water_4"
    }
  ]
}