{
  "source_pdf": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6.pdf",
  "extraction_timestamp": "2025-11-17T15:28:57.766980",
  "total_records": 144,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Subtype ThermaX Mono 4/6KW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "gd_shenling_thermal_tech_co.,_ltd": "No.29 Shunye East Rd.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "gd_shenling_thermal_tech_co.,_ltd": "528325",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "gd_shenling_thermal_tech_co.,_ltd": "Foshan",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "gd_shenling_thermal_tech_co.,_ltd": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "gd_shenling_thermal_tech_co.,_ltd": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "gd_shenling_thermal_tech_co.,_ltd": "ThermaX Mono 4/6KW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "gd_shenling_thermal_tech_co.,_ltd": "011-1W0635",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "gd_shenling_thermal_tech_co.,_ltd": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "gd_shenling_thermal_tech_co.,_ltd": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "gd_shenling_thermal_tech_co.,_ltd": "1.15 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "gd_shenling_thermal_tech_co.,_ltd": "05.06.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "gd_shenling_thermal_tech_co.,_ltd": "HP KEYMARK certification scheme rules V11",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model HPM-V40W/R2",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hpm-v40w/r2": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hpm-v40w/r2": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hpm-v40w/r2": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hpm-v40w/r2": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hpm-v40w/r2": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hpm-v40w/r2": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hpm-v40w/r2": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hpm-v40w/r2": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hpm-v40w/r2": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.40 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.85 kW",
      "medium_temperature": "1.46 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.15",
      "medium_temperature": "3.15",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "209 %",
      "medium_temperature": "142 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.30",
      "medium_temperature": "3.62",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.46 kW",
      "medium_temperature": "3.93 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.27",
      "medium_temperature": "2.23",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.64 kW",
      "medium_temperature": "2.31 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.11",
      "medium_temperature": "3.52",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.78 kW",
      "medium_temperature": "1.52 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.17": "0.950",
      "4.80": "0.960",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.17": "1.24 kW",
      "4.80": "1.15 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "7.17": "9.43",
      "4.80": "6.73",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.17": "0.900",
      "4.80": "0.920",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "7.17": "4.46 kW",
      "4.80": "3.93 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "7.17": "3.27",
      "4.80": "2.23",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.17": "4.32 kW",
      "4.80": "3.17 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.17": "3.01",
      "4.80": "1.72",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.17": "0.990",
      "4.80": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "7.17": "63 \u00b0C",
      "4.80": "63 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "7.17": "12 W",
      "4.80": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "7.17": "13 W",
      "4.80": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "7.17": "12 W",
      "4.80": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "7.17": "0 W",
      "4.80": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.17": "Electricity",
      "4.80": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "7.17": "0.70 kW",
      "4.80": "1.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "7.17": "1948 kWh",
      "4.80": "2510 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.70 kW 1.20 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model HPM-V60W/R2",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hpm-v60w/r2": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hpm-v60w/r2": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hpm-v60w/r2": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hpm-v60w/r2": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hpm-v60w/r2": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hpm-v60w/r2": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hpm-v60w/r2": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hpm-v60w/r2": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hpm-v60w/r2": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.45 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.29 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "3.15",
      "source_page": 4,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "145 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.08",
      "medium_temperature": "3.71",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.36 kW",
      "medium_temperature": "5.03 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.23",
      "medium_temperature": "2.30",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.36 kW",
      "medium_temperature": "3.19 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.70",
      "medium_temperature": "3.48",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.06 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.13": "0.950",
      "5.13": "0.970",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.13": "1.23 kW",
      "5.13": "1.15 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "7.13": "9.37",
      "5.13": "6.86",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.13": "0.900",
      "5.13": "0.920",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "7.13": "5.36 kW",
      "5.13": "5.03 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "7.13": "3.23",
      "5.13": "2.30",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.13": "5.27 kW",
      "5.13": "4.83 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.13": "3.02",
      "5.13": "2.04",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.13": "0.990",
      "5.13": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "7.13": "63 \u00b0C",
      "5.13": "63 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "7.13": "12 W",
      "5.13": "12 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "7.13": "13 W",
      "5.13": "13 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "7.13": "12 W",
      "5.13": "12 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "7.13": "0 W",
      "5.13": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.13": "Electricity",
      "5.13": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "7.13": "0.70 kW",
      "5.13": "0.80 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "7.13": "2442 kWh",
      "5.13": "3120 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.70 kW 0.80 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_4_6KW_Outdoor_Air_Water_6"
    }
  ]
}