{
  "source_pdf": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7.pdf",
  "extraction_timestamp": "2025-11-17T15:28:58.285268",
  "total_records": 144,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Subtype ThermaX Mono 8/10KW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "gd_shenling_thermal_tech_co.,_ltd": "No.29 Shunye East Rd.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "gd_shenling_thermal_tech_co.,_ltd": "528325",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "gd_shenling_thermal_tech_co.,_ltd": "Foshan",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "gd_shenling_thermal_tech_co.,_ltd": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "gd_shenling_thermal_tech_co.,_ltd": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "gd_shenling_thermal_tech_co.,_ltd": "ThermaX Mono 8/10KW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "gd_shenling_thermal_tech_co.,_ltd": "011-1W0636",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "gd_shenling_thermal_tech_co.,_ltd": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "gd_shenling_thermal_tech_co.,_ltd": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "gd_shenling_thermal_tech_co.,_ltd": "1.25 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "gd_shenling_thermal_tech_co.,_ltd": "05.06.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "gd_shenling_thermal_tech_co.,_ltd": "HP KEYMARK certification scheme rules V11",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model HPM-V80W/R2",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hpm-v80w/r2": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hpm-v80w/r2": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hpm-v80w/r2": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hpm-v80w/r2": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hpm-v80w/r2": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hpm-v80w/r2": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hpm-v80w/r2": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hpm-v80w/r2": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hpm-v80w/r2": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.40 kW",
      "medium_temperature": "8.35 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.68 kW",
      "medium_temperature": "2.62 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "3.19",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "199 %",
      "medium_temperature": "144 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.80 kW",
      "medium_temperature": "7.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.04",
      "medium_temperature": "3.67",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.95 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.29",
      "medium_temperature": "2.29",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.32 kW",
      "medium_temperature": "4.01 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.74",
      "medium_temperature": "3.56",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.75 kW",
      "medium_temperature": "2.45 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.70": "0.960",
      "4.64": "0.970",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.70": "1.93 kW",
      "4.64": "1.89 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.70": "9.76",
      "4.64": "7.28",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.70": "0.910",
      "4.64": "0.930",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.70": "6.95 kW",
      "4.64": "6.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.70": "3.29",
      "4.64": "2.29",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.70": "6.49 kW",
      "4.64": "6.02 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.70": "2.95",
      "4.64": "1.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.70": "0.990",
      "4.64": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.70": "63 \u00b0C",
      "4.64": "63 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.70": "12 W",
      "4.64": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.70": "18 W",
      "4.64": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.70": "12 W",
      "4.64": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.70": "0 W",
      "4.64": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.70": "Electricity",
      "4.64": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.70": "1.30 kW",
      "4.64": "1.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.70": "3199 kWh",
      "4.64": "4112 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.30 kW 1.30 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model HPM-V100W/R2",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hpm-v100w/r2": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hpm-v100w/r2": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hpm-v100w/r2": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hpm-v100w/r2": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hpm-v100w/r2": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hpm-v100w/r2": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hpm-v100w/r2": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hpm-v100w/r2": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hpm-v100w/r2": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.50 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.11 kW",
      "medium_temperature": "3.05 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.74",
      "medium_temperature": "3.11",
      "source_page": 4,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "196 %",
      "medium_temperature": "144 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.10 kW",
      "medium_temperature": "8.20 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.98",
      "medium_temperature": "3.68",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.19 kW",
      "medium_temperature": "7.27 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.06",
      "medium_temperature": "2.29",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.91 kW",
      "medium_temperature": "4.62 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.72",
      "medium_temperature": "3.53",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.14 kW",
      "medium_temperature": "2.87 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.69": "0.960",
      "4.80": "0.970",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.69": "1.99 kW",
      "4.80": "1.89 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.69": "10.14",
      "4.80": "7.28",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.69": "0.910",
      "4.80": "0.930",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.69": "8.19 kW",
      "4.80": "7.27 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.69": "3.06",
      "4.80": "2.29",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.69": "7.67 kW",
      "4.80": "6.85 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.69": "2.89",
      "4.80": "1.98",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.69": "0.990",
      "4.80": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.69": "63 \u00b0C",
      "4.80": "63 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.69": "12 W",
      "4.80": "12 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.69": "18 W",
      "4.80": "18 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.69": "12 W",
      "4.80": "12 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.69": "0 W",
      "4.80": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.69": "Electricity",
      "4.80": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.69": "1.40 kW",
      "4.80": "1.40 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.69": "3776 kWh",
      "4.80": "4597 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.40 kW 1.40 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "GD_Shenling_Thermal_Tech_Co___Ltd_ThermaX_Mono_8_10KW_Outdoor_Air_Water_7"
    }
  ]
}