{
  "source_pdf": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2.pdf",
  "extraction_timestamp": "2025-11-17T15:29:05.119769",
  "total_records": 250,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "": "Subtype R290 heat pump water heater 250T3",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "No. 7 Yuanlin Road,",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "Guangdong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "R290 heat pump water heater 250T3",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "011-1W1093",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "Heat Pump for Domestic Hot Water (DHW)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "0.15 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "16.09.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "HP KEYMARK certification scheme rules rev. 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "": "Model KZd40-RS25WF-T3",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "kzd40-rs25wf-t3": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "kzd40-rs25wf-t3": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "kzd40-rs25wf-t3": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "kzd40-rs25wf-t3": "Outdoor Air",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "kzd40-rs25wf-t3": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "kzd40-rs25wf-t3": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "kzd40-rs25wf-t3": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "kzd40-rs25wf-t3": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "kzd40-rs25wf-t3": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "power_supply": "Heat Pump for Domestic Hot Water (DHW)",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Operating test",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Safety devices checking test",
      "2": "2",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Condensate draining",
      "2": "2",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "EN 12102-2 | Average Climate",
      "2": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "53_db(a)": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "53_db(a)": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Average Climate",
      "53_db(a)": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "145 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.50",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "9:33 h:min",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "35.0 W",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.5 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "337 l",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 12102-2 | Colder Climate",
      "xl": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "53_db(a)": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "53_db(a)": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Colder Climate",
      "53_db(a)": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "119 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.90",
      "source_page": 2,
      "source_table": 8,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "9:48 h:min",
      "source_page": 2,
      "source_table": 8,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "35.0 W",
      "source_page": 2,
      "source_table": 8,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "51.5 \u00b0C",
      "source_page": 2,
      "source_table": 8,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "340 l",
      "source_page": 2,
      "source_table": 8,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 8,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 8,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 12102-2 | Warmer Climate",
      "xl": "",
      "source_page": 2,
      "source_table": 8,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_9",
      "value": "33 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2"
    },
    {
      "label": "heating_up_time_9",
      "value": "48 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2"
    },
    {
      "sound_power_level_indoor": "",
      "53_db(a)": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "53_db(a)": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Warmer Climate",
      "53_db(a)": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "160 %",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.85",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "7:24 h:min",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "35.0 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "51.5 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "340 l",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_7",
      "value": "24 h:min",
      "source_page": 3,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "": "Model KZ40-RS25WF-T3",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "kz40-rs25wf-t3": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "kz40-rs25wf-t3": "Indoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "kz40-rs25wf-t3": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "kz40-rs25wf-t3": "Outdoor Air",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "kz40-rs25wf-t3": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "kz40-rs25wf-t3": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "kz40-rs25wf-t3": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "kz40-rs25wf-t3": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "kz40-rs25wf-t3": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "power_supply": "Heat Pump for Domestic Hot Water (DHW)",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Operating test",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Safety devices checking test",
      "2": "2",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Condensate draining",
      "2": "2",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "EN 12102-2 | Average Climate",
      "2": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "53_db(a)": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "53_db(a)": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Average Climate",
      "53_db(a)": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "145 %",
      "source_page": 4,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.50",
      "source_page": 4,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "9:33 h:min",
      "source_page": 4,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "35.0 W",
      "source_page": 4,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.5 \u00b0C",
      "source_page": 4,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "337 l",
      "source_page": 4,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 12102-2 | Colder Climate",
      "xl": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "53_db(a)": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "53_db(a)": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Colder Climate",
      "53_db(a)": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "119 %",
      "source_page": 4,
      "source_table": 8,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.90",
      "source_page": 4,
      "source_table": 8,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "9:48 h:min",
      "source_page": 4,
      "source_table": 8,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "35.0 W",
      "source_page": 4,
      "source_table": 8,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "51.5 \u00b0C",
      "source_page": 4,
      "source_table": 8,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "340 l",
      "source_page": 4,
      "source_table": 8,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 4,
      "source_table": 8,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 4,
      "source_table": 8,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 12102-2 | Warmer Climate",
      "xl": "",
      "source_page": 4,
      "source_table": 8,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_9",
      "value": "33 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2"
    },
    {
      "label": "heating_up_time_9",
      "value": "48 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2"
    },
    {
      "sound_power_level_indoor": "",
      "53_db(a)": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "53_db(a)": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Warmer Climate",
      "53_db(a)": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "160 %",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.85",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "7:24 h:min",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "35.0 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "51.5 \u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "340 l",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_7",
      "value": "24 h:min",
      "source_page": 5,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "": "Model TWFP250SE16MA",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "twfp250se16ma": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "twfp250se16ma": "Indoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "twfp250se16ma": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "twfp250se16ma": "Outdoor Air",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "twfp250se16ma": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "twfp250se16ma": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "twfp250se16ma": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "twfp250se16ma": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "twfp250se16ma": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "power_supply": "Heat Pump for Domestic Hot Water (DHW)",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Operating test",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Safety devices checking test",
      "2": "2",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Condensate draining",
      "2": "2",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "EN 12102-2 | Average Climate",
      "2": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "53_db(a)": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "53_db(a)": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Average Climate",
      "53_db(a)": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "145 %",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.50",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "9:33 h:min",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "35.0 W",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.5 \u00b0C",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "337 l",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 12102-2 | Colder Climate",
      "xl": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "53_db(a)": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "53_db(a)": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Colder Climate",
      "53_db(a)": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "119 %",
      "source_page": 6,
      "source_table": 8,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.90",
      "source_page": 6,
      "source_table": 8,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "9:48 h:min",
      "source_page": 6,
      "source_table": 8,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "35.0 W",
      "source_page": 6,
      "source_table": 8,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "51.5 \u00b0C",
      "source_page": 6,
      "source_table": 8,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "340 l",
      "source_page": 6,
      "source_table": 8,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 8,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 8,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 12102-2 | Warmer Climate",
      "xl": "",
      "source_page": 6,
      "source_table": 8,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_9",
      "value": "33 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2"
    },
    {
      "label": "heating_up_time_9",
      "value": "48 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2"
    },
    {
      "sound_power_level_indoor": "",
      "53_db(a)": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "53_db(a)": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Warmer Climate",
      "53_db(a)": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "160 %",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.85",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "7:24 h:min",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "35.0 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "51.5 \u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "340 l",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_7",
      "value": "24 h:min",
      "source_page": 7,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "": "Model TWFP250SE16NA",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "twfp250se16na": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "twfp250se16na": "Indoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "twfp250se16na": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "twfp250se16na": "Outdoor Air",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "twfp250se16na": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "twfp250se16na": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "twfp250se16na": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "twfp250se16na": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "twfp250se16na": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "power_supply": "Heat Pump for Domestic Hot Water (DHW)",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Operating test",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Safety devices checking test",
      "2": "2",
      "source_page": 8,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Condensate draining",
      "2": "2",
      "source_page": 8,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "EN 12102-2 | Average Climate",
      "2": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "53_db(a)": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "53_db(a)": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Average Climate",
      "53_db(a)": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "145 %",
      "source_page": 8,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.50",
      "source_page": 8,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "9:33 h:min",
      "source_page": 8,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "35.0 W",
      "source_page": 8,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.5 \u00b0C",
      "source_page": 8,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "337 l",
      "source_page": 8,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 12102-2 | Colder Climate",
      "xl": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "53_db(a)": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "53_db(a)": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Colder Climate",
      "53_db(a)": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "119 %",
      "source_page": 8,
      "source_table": 8,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.90",
      "source_page": 8,
      "source_table": 8,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "9:48 h:min",
      "source_page": 8,
      "source_table": 8,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "35.0 W",
      "source_page": 8,
      "source_table": 8,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "51.5 \u00b0C",
      "source_page": 8,
      "source_table": 8,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "340 l",
      "source_page": 8,
      "source_table": 8,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 8,
      "source_table": 8,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 8,
      "source_table": 8,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 12102-2 | Warmer Climate",
      "xl": "",
      "source_page": 8,
      "source_table": 8,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_9",
      "value": "33 h:min",
      "source_page": 8,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2"
    },
    {
      "label": "heating_up_time_9",
      "value": "48 h:min",
      "source_page": 8,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2"
    },
    {
      "sound_power_level_indoor": "",
      "53_db(a)": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "53_db(a)": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Warmer Climate",
      "53_db(a)": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "160 %",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.85",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "7:24 h:min",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "35.0 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "51.5 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "340 l",
      "source_page": 9,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_7",
      "value": "24 h:min",
      "source_page": 9,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_R290_heat_pump_water_heater_250T3_Heat_Pump_for_Domestic_Hot_Water__DHW__2"
    }
  ]
}