{
  "source_pdf": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9.pdf",
  "extraction_timestamp": "2025-11-17T15:29:06.794390",
  "total_records": 595,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Subtype TRI-THERMAL SPLIT SERIES 04 06 KW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "No. 7 Yuanlin Road,",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "Guangdong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "TRI-THERMAL SPLIT SERIES 04 06 KW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "041-K051-07",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "1.3 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "18.12.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "Heat Pump Keymark Scheme Rules Rev 12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "SGS-CSTC Standards Technical Services Co., Ltd. Shunde\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model THF-4D/HBpO-A+SMKLd-6D/3HBp-A",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thf-4d/hbpo-a+smkld-6d/3hbp-a": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thf-4d/hbpo-a+smkld-6d/3hbp-a": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thf-4d/hbpo-a+smkld-6d/3hbp-a": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "thf-4d/hbpo-a+smkld-6d/3hbp-a": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thf-4d/hbpo-a+smkld-6d/3hbp-a": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thf-4d/hbpo-a+smkld-6d/3hbp-a": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thf-4d/hbpo-a+smkld-6d/3hbp-a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thf-4d/hbpo-a+smkld-6d/3hbp-a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thf-4d/hbpo-a+smkld-6d/3hbp-a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.82 kW",
      "medium_temperature": "1.49 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.10",
      "medium_temperature": "2.95",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "131 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.70 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.63",
      "medium_temperature": "3.35",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.10 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.82",
      "medium_temperature": "2.14",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.37",
      "medium_temperature": "3.26",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.10_kw": "6.57",
      "1.70_kw": "4.44",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.10_kw": "0.900",
      "1.70_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.10_kw": "1.70 kW",
      "1.70_kw": "1.40 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.10_kw": "8.83",
      "1.70_kw": "5.54",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.10_kw": "0.900",
      "1.70_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.10_kw": "5.10 kW",
      "1.70_kw": "4.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.10_kw": "2.82",
      "1.70_kw": "2.14",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.10_kw": "4.60 kW",
      "1.70_kw": "3.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.10_kw": "2.60",
      "1.70_kw": "1.72",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.10_kw": "0.900",
      "1.70_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.10_kw": "65 \u00b0C",
      "1.70_kw": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.10_kw": "10 W",
      "1.70_kw": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.10_kw": "10 W",
      "1.70_kw": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.10_kw": "10 W",
      "1.70_kw": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.10_kw": "0 W",
      "1.70_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.10_kw": "Electricity",
      "1.70_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.10_kw": "1.10 kW",
      "1.70_kw": "1.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.10_kw": "2559 kWh",
      "1.70_kw": "2898 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "2.10_kw": "",
      "1.70_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "2.10_kw": "",
      "1.70_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "2.10_kw": "",
      "1.70_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "107 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.08",
      "medium_temperature": "2.75",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.30 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.45",
      "medium_temperature": "2.34",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.90 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.00",
      "medium_temperature": "3.22",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.20 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.73",
      "medium_temperature": "4.58",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.60 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.84",
      "medium_temperature": "6.33",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.10 kW 1.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9"
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "4.10 kW",
      "column_2": "3.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.51",
      "column_2": "1.69",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.30 kW",
      "column_2": "2.50 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.72",
      "column_2": "1.17",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.70 kW",
      "column_2": "1.20 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3038 kWh",
      "column_2": "3308 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "4.10",
      "column_2": "3.00",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.51",
      "column_2": "1.69",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "264 %",
      "medium_temperature": "165 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.30 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.68",
      "medium_temperature": "4.20",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.30 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.39",
      "medium_temperature": "2.31",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.40 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.81",
      "medium_temperature": "3.68",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.70 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.62",
      "medium_temperature": "5.21",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.40 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.81",
      "medium_temperature": "3.68",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.30 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.70 kW 1.20 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.39": "0.900",
      "2.31": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.39": "65 \u00b0C",
      "2.31": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.39": "10 W",
      "2.31": "10 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.39": "10 W",
      "2.31": "10 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.39": "10 W",
      "2.31": "10 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.39": "0 W",
      "2.31": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.39": "Electricity",
      "2.31": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.39": "0.00 kW",
      "2.31": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.39": "1065 kWh",
      "2.31": "1604 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model THF-6D/HBpO-A+SMKLd-6D/3HBp-A",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thf-6d/hbpo-a+smkld-6d/3hbp-a": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thf-6d/hbpo-a+smkld-6d/3hbp-a": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thf-6d/hbpo-a+smkld-6d/3hbp-a": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "thf-6d/hbpo-a+smkld-6d/3hbp-a": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thf-6d/hbpo-a+smkld-6d/3hbp-a": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thf-6d/hbpo-a+smkld-6d/3hbp-a": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thf-6d/hbpo-a+smkld-6d/3hbp-a": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thf-6d/hbpo-a+smkld-6d/3hbp-a": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thf-6d/hbpo-a+smkld-6d/3hbp-a": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.22 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.27 kW",
      "medium_temperature": "2.03 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.90",
      "medium_temperature": "2.96",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "137 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.68",
      "medium_temperature": "3.50",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.20 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.74",
      "medium_temperature": "2.12",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.60 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.45",
      "medium_temperature": "3.43",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.50_kw": "6.80",
      "2.10_kw": "4.63",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.50_kw": "0.900",
      "2.10_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.50_kw": "1.40 kW",
      "2.10_kw": "1.40 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.50_kw": "8.13",
      "2.10_kw": "5.70",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.50_kw": "0.900",
      "2.10_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.50_kw": "6.20 kW",
      "2.10_kw": "5.30 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.50_kw": "2.74",
      "2.10_kw": "2.12",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.50_kw": "6.00 kW",
      "2.10_kw": "5.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.50_kw": "2.54",
      "2.10_kw": "1.81",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.50_kw": "0.900",
      "2.10_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.50_kw": "65 \u00b0C",
      "2.10_kw": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.50_kw": "10 W",
      "2.10_kw": "10 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.50_kw": "10 W",
      "2.10_kw": "10 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.50_kw": "10 W",
      "2.10_kw": "10 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.50_kw": "0 W",
      "2.10_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.50_kw": "Electricity",
      "2.10_kw": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.50_kw": "1.00 kW",
      "2.10_kw": "1.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.50_kw": "3093 kWh",
      "2.10_kw": "3557 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "2.50_kw": "",
      "2.10_kw": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "2.50_kw": "",
      "2.10_kw": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "2.50_kw": "",
      "2.10_kw": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "166 %",
      "medium_temperature": "113 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.23",
      "medium_temperature": "2.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.60 kW",
      "medium_temperature": "3.10 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.51",
      "medium_temperature": "2.49",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.20 kW",
      "medium_temperature": "1.80 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.36",
      "medium_temperature": "3.52",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.50 kW",
      "medium_temperature": "1.20 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.66",
      "medium_temperature": "4.10",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.60 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.97",
      "medium_temperature": "6.18",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.00 kW 1.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9"
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "4.90 kW",
      "column_2": "4.00 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.39",
      "column_2": "1.74",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.60 kW",
      "column_2": "2.50 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.78",
      "column_2": "1.17",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.40 kW",
      "column_2": "2.50 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3515 kWh",
      "column_2": "4211 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "4.90",
      "column_2": "4.00",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.39",
      "column_2": "1.74",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "264 %",
      "medium_temperature": "167 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.68",
      "medium_temperature": "4.25",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.90 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.49",
      "medium_temperature": "2.37",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.90 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.71",
      "medium_temperature": "3.72",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.00 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.78",
      "medium_temperature": "5.41",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.90 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.71",
      "medium_temperature": "3.72",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.90 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.40 kW 2.50 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.49": "0.900",
      "2.37": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.49": "65 \u00b0C",
      "2.37": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.49": "10 W",
      "2.37": "10 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.49": "10 W",
      "2.37": "10 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.49": "10 W",
      "2.37": "10 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.49": "0 W",
      "2.37": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.49": "Electricity",
      "2.37": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.49": "0.10 kW",
      "2.37": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.49": "1202 kWh",
      "2.37": "1580 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.10 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model THF-4D/HBpO-A+SMKL-6D/HBp-A",
      "source_page": 10,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thf-4d/hbpo-a+smkl-6d/hbp-a": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thf-4d/hbpo-a+smkl-6d/hbp-a": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thf-4d/hbpo-a+smkl-6d/hbp-a": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "thf-4d/hbpo-a+smkl-6d/hbp-a": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thf-4d/hbpo-a+smkl-6d/hbp-a": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thf-4d/hbpo-a+smkl-6d/hbp-a": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thf-4d/hbpo-a+smkl-6d/hbp-a": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thf-4d/hbpo-a+smkl-6d/hbp-a": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thf-4d/hbpo-a+smkl-6d/hbp-a": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.82 kW",
      "medium_temperature": "1.49 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.10",
      "medium_temperature": "2.95",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "131 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.70 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.63",
      "medium_temperature": "3.35",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.10 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.82",
      "medium_temperature": "2.14",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.37",
      "medium_temperature": "3.26",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.10_kw": "6.57",
      "1.70_kw": "4.44",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.10_kw": "0.900",
      "1.70_kw": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.10_kw": "1.70 kW",
      "1.70_kw": "1.40 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.10_kw": "8.83",
      "1.70_kw": "5.54",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.10_kw": "0.900",
      "1.70_kw": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.10_kw": "5.10 kW",
      "1.70_kw": "4.20 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.10_kw": "2.82",
      "1.70_kw": "2.14",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.10_kw": "4.60 kW",
      "1.70_kw": "3.70 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.10_kw": "2.60",
      "1.70_kw": "1.72",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.10_kw": "0.900",
      "1.70_kw": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.10_kw": "65 \u00b0C",
      "1.70_kw": "65 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.10_kw": "10 W",
      "1.70_kw": "10 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.10_kw": "10 W",
      "1.70_kw": "10 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.10_kw": "10 W",
      "1.70_kw": "10 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.10_kw": "0 W",
      "1.70_kw": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.10_kw": "Electricity",
      "1.70_kw": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.10_kw": "1.10 kW",
      "1.70_kw": "1.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.10_kw": "2559 kWh",
      "1.70_kw": "2898 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "2.10_kw": "",
      "1.70_kw": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "2.10_kw": "",
      "1.70_kw": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "2.10_kw": "",
      "1.70_kw": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "107 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.08",
      "medium_temperature": "2.75",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.30 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.45",
      "medium_temperature": "2.34",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.90 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.00",
      "medium_temperature": "3.22",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.20 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.73",
      "medium_temperature": "4.58",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.60 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.84",
      "medium_temperature": "6.33",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.10 kW 1.00 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9"
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "4.10 kW",
      "column_2": "3.00 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.51",
      "column_2": "1.69",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.30 kW",
      "column_2": "2.50 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.72",
      "column_2": "1.17",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.70 kW",
      "column_2": "1.20 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3038 kWh",
      "column_2": "3308 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "4.10",
      "column_2": "3.00",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.51",
      "column_2": "1.69",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "264 %",
      "medium_temperature": "165 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.30 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.68",
      "medium_temperature": "4.20",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.30 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.39",
      "medium_temperature": "2.31",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.40 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.81",
      "medium_temperature": "3.68",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.70 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.62",
      "medium_temperature": "5.21",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.40 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.81",
      "medium_temperature": "3.68",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.30 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.70 kW 1.20 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.39": "0.900",
      "2.31": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.39": "65 \u00b0C",
      "2.31": "65 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.39": "10 W",
      "2.31": "10 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.39": "10 W",
      "2.31": "10 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.39": "10 W",
      "2.31": "10 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.39": "0 W",
      "2.31": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.39": "Electricity",
      "2.31": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.39": "0.00 kW",
      "2.31": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.39": "1065 kWh",
      "2.31": "1604 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model THF-6D/HBpO-A+SMKL-6D/HBp-A",
      "source_page": 14,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thf-6d/hbpo-a+smkl-6d/hbp-a": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thf-6d/hbpo-a+smkl-6d/hbp-a": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thf-6d/hbpo-a+smkl-6d/hbp-a": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "thf-6d/hbpo-a+smkl-6d/hbp-a": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thf-6d/hbpo-a+smkl-6d/hbp-a": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thf-6d/hbpo-a+smkl-6d/hbp-a": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thf-6d/hbpo-a+smkl-6d/hbp-a": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thf-6d/hbpo-a+smkl-6d/hbp-a": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thf-6d/hbpo-a+smkl-6d/hbp-a": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.22 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.27 kW",
      "medium_temperature": "2.03 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.90",
      "medium_temperature": "2.96",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "137 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.68",
      "medium_temperature": "3.50",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.20 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.74",
      "medium_temperature": "2.12",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.60 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.45",
      "medium_temperature": "3.43",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.50_kw": "6.80",
      "2.10_kw": "4.63",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.50_kw": "0.900",
      "2.10_kw": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.50_kw": "1.40 kW",
      "2.10_kw": "1.40 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.50_kw": "8.13",
      "2.10_kw": "5.70",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.50_kw": "0.900",
      "2.10_kw": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.50_kw": "6.20 kW",
      "2.10_kw": "5.30 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.50_kw": "2.74",
      "2.10_kw": "2.12",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.50_kw": "6.00 kW",
      "2.10_kw": "5.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.50_kw": "2.54",
      "2.10_kw": "1.81",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.50_kw": "0.900",
      "2.10_kw": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.50_kw": "65 \u00b0C",
      "2.10_kw": "65 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.50_kw": "10 W",
      "2.10_kw": "10 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.50_kw": "10 W",
      "2.10_kw": "10 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.50_kw": "10 W",
      "2.10_kw": "10 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.50_kw": "0 W",
      "2.10_kw": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.50_kw": "Electricity",
      "2.10_kw": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.50_kw": "1.00 kW",
      "2.10_kw": "1.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.50_kw": "3093 kWh",
      "2.10_kw": "3557 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "2.50_kw": "",
      "2.10_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "2.50_kw": "",
      "2.10_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "2.50_kw": "",
      "2.10_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "166 %",
      "medium_temperature": "113 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.23",
      "medium_temperature": "2.90",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.60 kW",
      "medium_temperature": "3.10 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.51",
      "medium_temperature": "2.49",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.20 kW",
      "medium_temperature": "1.80 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.36",
      "medium_temperature": "3.52",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.50 kW",
      "medium_temperature": "1.20 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.66",
      "medium_temperature": "4.10",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.60 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.97",
      "medium_temperature": "6.18",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.00 kW 1.00 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9"
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "4.90 kW",
      "column_2": "4.00 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.39",
      "column_2": "1.74",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.60 kW",
      "column_2": "2.50 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.78",
      "column_2": "1.17",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.40 kW",
      "column_2": "2.50 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3515 kWh",
      "column_2": "4211 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "4.90",
      "column_2": "4.00",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.39",
      "column_2": "1.74",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "264 %",
      "medium_temperature": "167 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.68",
      "medium_temperature": "4.25",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.90 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.49",
      "medium_temperature": "2.37",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.90 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.71",
      "medium_temperature": "3.72",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.00 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.78",
      "medium_temperature": "5.41",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.90 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.71",
      "medium_temperature": "3.72",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.90 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.40 kW 2.50 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.49": "0.900",
      "2.37": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.49": "65 \u00b0C",
      "2.37": "65 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.49": "10 W",
      "2.37": "10 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.49": "10 W",
      "2.37": "10 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.49": "10 W",
      "2.37": "10 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.49": "0 W",
      "2.37": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.49": "Electricity",
      "2.37": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.49": "0.10 kW",
      "2.37": "0.00 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.49": "1202 kWh",
      "2.37": "1580 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.10 kW 0.00 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_SERIES_04_06_KW_Outdoor_Air_Water_9"
    }
  ]
}