{
  "source_pdf": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13.pdf",
  "extraction_timestamp": "2025-11-17T15:29:13.618480",
  "total_records": 2367,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Subtype TRI-THERMAL SPLIT THF-**D/HBpO-B SERIES 08 10KW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "No. 7 Yuanlin Road,",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "Guangdong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "TRI-THERMAL SPLIT THF-**D/HBpO-B SERIES 08 10KW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "041-K051-06",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "1.65 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "14.09.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "Heat Pump Keymark Scheme Rules Rev 12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "SGS-CSTC Standards Technical Services Co., Ltd. Shunde\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Model Outdoor unit: THF-8D/HBpO-B, Indoor unit: SMKLd-10D/3HBp-B",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "outdoor_unit:_thf-8d/hbpo-b,_indoor_unit:_smkld-10d/3hbp-b": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "outdoor_unit:_thf-8d/hbpo-b,_indoor_unit:_smkld-10d/3hbp-b": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "outdoor_unit:_thf-8d/hbpo-b,_indoor_unit:_smkld-10d/3hbp-b": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "outdoor_unit:_thf-8d/hbpo-b,_indoor_unit:_smkld-10d/3hbp-b": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "outdoor_unit:_thf-8d/hbpo-b,_indoor_unit:_smkld-10d/3hbp-b": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "outdoor_unit:_thf-8d/hbpo-b,_indoor_unit:_smkld-10d/3hbp-b": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit:_thf-8d/hbpo-b,_indoor_unit:_smkld-10d/3hbp-b": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit:_thf-8d/hbpo-b,_indoor_unit:_smkld-10d/3hbp-b": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "outdoor_unit:_thf-8d/hbpo-b,_indoor_unit:_smkld-10d/3hbp-b": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.40 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.60 kW",
      "medium_temperature": "2.38 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "3.11",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "136 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.07",
      "medium_temperature": "3.47",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.10 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.12",
      "medium_temperature": "2.20",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.37",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "model_outdoor_unit",
      "value": "THF-8D/HBpO-B, Indoor unit: SMKLd-10D/3HBp-B",
      "source_page": 2,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "label": "model_name_outdoor_unit",
      "value": "THF-8D/HBpO-B, Indoor unit:",
      "source_page": 2,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.00 kW",
      "column_2": "2.40 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.81",
      "column_2": "4.57",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.70 kW",
      "column_2": "1.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.00",
      "column_2": "5.87",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.10 kW",
      "column_2": "5.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.12",
      "column_2": "2.20",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.50 kW",
      "column_2": "5.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.84",
      "column_2": "1.84",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.50 kW",
      "column_2": "2.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3276 kWh",
      "column_2": "3937 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "167 %",
      "medium_temperature": "115 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.26",
      "medium_temperature": "2.96",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.59",
      "medium_temperature": "2.48",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.20 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.31",
      "medium_temperature": "3.60",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.60 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.98",
      "medium_temperature": "4.08",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.90 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.50 kW 2.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "8.42": "0.900",
      "6.02": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "8.42": "5.70 kW",
      "6.02": "4.80 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "8.42": "2.61",
      "6.02": "1.87",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.42": "4.00 kW",
      "6.02": "3.20 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.42": "1.93",
      "6.02": "1.31",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.42": "0.900",
      "6.02": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "8.42": "65 \u00b0C",
      "6.02": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "8.42": "14 W",
      "6.02": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "8.42": "24 W",
      "6.02": "24 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "8.42": "14 W",
      "6.02": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "8.42": "0 W",
      "6.02": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "8.42": "Electricity",
      "6.02": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "8.42": "3.00 kW",
      "6.02": "2.80 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "8.42": "4044 kWh",
      "6.02": "4891 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "8.42": "5.70",
      "6.02": "4.80",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "8.42": "2.61",
      "6.02": "1.87",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "8.42": "0.900",
      "6.02": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "8.42": "",
      "6.02": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "8.42": "",
      "6.02": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "8.42": "",
      "6.02": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "278 %",
      "medium_temperature": "171 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.02",
      "medium_temperature": "4.35",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "7.40 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.82",
      "medium_temperature": "2.52",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.12",
      "medium_temperature": "3.60",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.20 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.16",
      "medium_temperature": "5.80",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.12",
      "medium_temperature": "3.60",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.00 kW 2.80 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.70_kw": "3.82",
      "7.40_kw": "2.52",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.70_kw": "0.900",
      "7.40_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "7.70_kw": "65 \u00b0C",
      "7.40_kw": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "7.70_kw": "14 W",
      "7.40_kw": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "7.70_kw": "24 W",
      "7.40_kw": "24 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "7.70_kw": "14 W",
      "7.40_kw": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "7.70_kw": "0 W",
      "7.40_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "7.70_kw": "Electricity",
      "7.40_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "7.70_kw": "0.30 kW",
      "7.40_kw": "0.60 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "7.70_kw": "1492 kWh",
      "7.40_kw": "2347 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.30 kW 0.60 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Model Outdoor unit: THF-10D/HBpO-B, Indoor unit: SMKLd-10D/3HBp-B",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "outdoor_unit:_thf-10d/hbpo-b,_indoor_unit:_smkld-10d/3hbp-b": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "outdoor_unit:_thf-10d/hbpo-b,_indoor_unit:_smkld-10d/3hbp-b": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "outdoor_unit:_thf-10d/hbpo-b,_indoor_unit:_smkld-10d/3hbp-b": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "outdoor_unit:_thf-10d/hbpo-b,_indoor_unit:_smkld-10d/3hbp-b": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "outdoor_unit:_thf-10d/hbpo-b,_indoor_unit:_smkld-10d/3hbp-b": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "outdoor_unit:_thf-10d/hbpo-b,_indoor_unit:_smkld-10d/3hbp-b": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit:_thf-10d/hbpo-b,_indoor_unit:_smkld-10d/3hbp-b": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit:_thf-10d/hbpo-b,_indoor_unit:_smkld-10d/3hbp-b": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "outdoor_unit:_thf-10d/hbpo-b,_indoor_unit:_smkld-10d/3hbp-b": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.50 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.98 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "3.00",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "199 %",
      "medium_temperature": "138 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.05",
      "medium_temperature": "3.51",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.00 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.99",
      "medium_temperature": "2.10",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.97",
      "medium_temperature": "3.44",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "model_outdoor_unit",
      "value": "THF-10D/HBpO-B, Indoor unit: SMKLd-10D/3HBp-B",
      "source_page": 6,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "label": "model_name_outdoor_unit",
      "value": "THF-10D/HBpO-B, Indoor unit:",
      "source_page": 6,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.10 kW",
      "column_2": "2.60 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.78",
      "column_2": "4.74",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.00 kW",
      "column_2": "1.80 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.11",
      "column_2": "6.22",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "8.00 kW",
      "column_2": "6.80 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.99",
      "column_2": "2.10",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "7.30 kW",
      "column_2": "5.20 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.72",
      "column_2": "1.83",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.70 kW",
      "column_2": "2.80 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3702 kWh",
      "column_2": "4537 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "170 %",
      "medium_temperature": "116 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.33",
      "medium_temperature": "2.97",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.50",
      "medium_temperature": "2.53",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.52",
      "medium_temperature": "3.51",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.00 kW",
      "medium_temperature": "1.70 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.63",
      "medium_temperature": "4.53",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.90 kW",
      "medium_temperature": "1.70 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.70 kW 2.80 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "8.58": "0.900",
      "6.52": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "8.58": "6.30 kW",
      "6.52": "5.50 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "8.58": "2.56",
      "6.52": "1.92",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.58": "4.60 kW",
      "6.52": "2.80 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.58": "1.99",
      "6.52": "1.24",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.58": "0.900",
      "6.52": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "8.58": "65 \u00b0C",
      "6.52": "65 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "8.58": "14 W",
      "6.52": "14 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "8.58": "24 W",
      "6.52": "24 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "8.58": "14 W",
      "6.52": "14 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "8.58": "0 W",
      "6.52": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "8.58": "Electricity",
      "6.52": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "8.58": "3.40 kW",
      "6.52": "4.20 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "8.58": "4417 kWh",
      "6.52": "5613 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "8.58": "6.30",
      "6.52": "5.50",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "8.58": "2.56",
      "6.52": "1.92",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "8.58": "0.900",
      "6.52": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "8.58": "",
      "6.52": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "8.58": "",
      "6.52": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "8.58": "",
      "6.52": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "268 %",
      "medium_temperature": "179 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.78",
      "medium_temperature": "4.55",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.40 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.67",
      "medium_temperature": "2.27",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.00",
      "medium_temperature": "3.92",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.40 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.74",
      "medium_temperature": "6.17",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.00",
      "medium_temperature": "3.92",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.40 kW 4.20 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.40_kw": "3.67",
      "7.60_kw": "2.27",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.40_kw": "0.900",
      "7.60_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "8.40_kw": "65 \u00b0C",
      "7.60_kw": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "8.40_kw": "14 W",
      "7.60_kw": "14 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "8.40_kw": "24 W",
      "7.60_kw": "24 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "8.40_kw": "14 W",
      "7.60_kw": "14 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "8.40_kw": "0 W",
      "7.60_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "8.40_kw": "Electricity",
      "7.60_kw": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "8.40_kw": "0.60 kW",
      "7.60_kw": "0.40 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "8.40_kw": "1694 kWh",
      "7.60_kw": "2353 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.60 kW 0.40 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Model Outdoor unit: THF-8D/HBpO-B, Indoor unit: SMKL-10D/HBp-B",
      "source_page": 10,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "outdoor_unit:_thf-8d/hbpo-b,_indoor_unit:_smkl-10d/hbp-_b": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "outdoor_unit:_thf-8d/hbpo-b,_indoor_unit:_smkl-10d/hbp-_b": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "outdoor_unit:_thf-8d/hbpo-b,_indoor_unit:_smkl-10d/hbp-_b": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "outdoor_unit:_thf-8d/hbpo-b,_indoor_unit:_smkl-10d/hbp-_b": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "outdoor_unit:_thf-8d/hbpo-b,_indoor_unit:_smkl-10d/hbp-_b": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "outdoor_unit:_thf-8d/hbpo-b,_indoor_unit:_smkl-10d/hbp-_b": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit:_thf-8d/hbpo-b,_indoor_unit:_smkl-10d/hbp-_b": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit:_thf-8d/hbpo-b,_indoor_unit:_smkl-10d/hbp-_b": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "outdoor_unit:_thf-8d/hbpo-b,_indoor_unit:_smkl-10d/hbp-_b": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.40 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.60 kW",
      "medium_temperature": "2.38 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "3.11",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "136 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.07",
      "medium_temperature": "3.47",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.10 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.12",
      "medium_temperature": "2.20",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.37",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "model_outdoor_unit",
      "value": "THF-8D/HBpO-B, Indoor unit: SMKL-10D/HBp-B",
      "source_page": 10,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "label": "model_name_outdoor_unit",
      "value": "THF-8D/HBpO-B, Indoor unit: SMKL-10D/HBp-",
      "source_page": 10,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.00 kW",
      "column_2": "2.40 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.81",
      "column_2": "4.57",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.70 kW",
      "column_2": "1.60 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.00",
      "column_2": "5.87",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.10 kW",
      "column_2": "5.80 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.12",
      "column_2": "2.20",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.50 kW",
      "column_2": "5.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.84",
      "column_2": "1.84",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.50 kW",
      "column_2": "2.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3276 kWh",
      "column_2": "3937 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "167 %",
      "medium_temperature": "115 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.26",
      "medium_temperature": "2.96",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.59",
      "medium_temperature": "2.48",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.20 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.31",
      "medium_temperature": "3.60",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.60 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.98",
      "medium_temperature": "4.08",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.90 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.50 kW 2.00 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "8.42": "0.900",
      "6.02": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "8.42": "5.70 kW",
      "6.02": "4.80 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "8.42": "2.61",
      "6.02": "1.87",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.42": "4.00 kW",
      "6.02": "3.20 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.42": "1.93",
      "6.02": "1.31",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.42": "0.900",
      "6.02": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "8.42": "65 \u00b0C",
      "6.02": "65 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "8.42": "14 W",
      "6.02": "14 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "8.42": "24 W",
      "6.02": "24 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "8.42": "14 W",
      "6.02": "14 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "8.42": "0 W",
      "6.02": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "8.42": "Electricity",
      "6.02": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "8.42": "3.00 kW",
      "6.02": "2.80 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "8.42": "4044 kWh",
      "6.02": "4891 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "8.42": "5.70",
      "6.02": "4.80",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "8.42": "2.61",
      "6.02": "1.87",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "8.42": "0.900",
      "6.02": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "8.42": "",
      "6.02": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "8.42": "",
      "6.02": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "8.42": "",
      "6.02": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "278 %",
      "medium_temperature": "171 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.02",
      "medium_temperature": "4.35",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "7.40 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.82",
      "medium_temperature": "2.52",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.12",
      "medium_temperature": "3.60",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.20 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.16",
      "medium_temperature": "5.80",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.12",
      "medium_temperature": "3.60",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.00 kW 2.80 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.70_kw": "3.82",
      "7.40_kw": "2.52",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.70_kw": "0.900",
      "7.40_kw": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "7.70_kw": "65 \u00b0C",
      "7.40_kw": "65 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "7.70_kw": "14 W",
      "7.40_kw": "14 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "7.70_kw": "24 W",
      "7.40_kw": "24 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "7.70_kw": "14 W",
      "7.40_kw": "14 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "7.70_kw": "0 W",
      "7.40_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "7.70_kw": "Electricity",
      "7.40_kw": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "7.70_kw": "0.30 kW",
      "7.40_kw": "0.60 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "7.70_kw": "1492 kWh",
      "7.40_kw": "2347 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.30 kW 0.60 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Model Outdoor unit: THF-8D/HBpO-B, Indoor unit: SMKLd-10S/6HBp-B",
      "source_page": 14,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "outdoor_unit:_thf-8d/hbpo-b,_indoor_unit:_smkld-10s/6hbp-b": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "outdoor_unit:_thf-8d/hbpo-b,_indoor_unit:_smkld-10s/6hbp-b": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "outdoor_unit:_thf-8d/hbpo-b,_indoor_unit:_smkld-10s/6hbp-b": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "outdoor_unit:_thf-8d/hbpo-b,_indoor_unit:_smkld-10s/6hbp-b": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "outdoor_unit:_thf-8d/hbpo-b,_indoor_unit:_smkld-10s/6hbp-b": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "outdoor_unit:_thf-8d/hbpo-b,_indoor_unit:_smkld-10s/6hbp-b": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit:_thf-8d/hbpo-b,_indoor_unit:_smkld-10s/6hbp-b": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit:_thf-8d/hbpo-b,_indoor_unit:_smkld-10s/6hbp-b": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "outdoor_unit:_thf-8d/hbpo-b,_indoor_unit:_smkld-10s/6hbp-b": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.40 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.60 kW",
      "medium_temperature": "2.38 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "3.11",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "136 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.07",
      "medium_temperature": "3.47",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.10 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.12",
      "medium_temperature": "2.20",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.37",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "model_outdoor_unit",
      "value": "THF-8D/HBpO-B, Indoor unit: SMKLd-10S/6HBp-B",
      "source_page": 14,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "label": "model_name_outdoor_unit",
      "value": "THF-8D/HBpO-B, Indoor unit:",
      "source_page": 14,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.00 kW",
      "column_2": "2.40 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.81",
      "column_2": "4.57",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.70 kW",
      "column_2": "1.60 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.00",
      "column_2": "5.87",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.10 kW",
      "column_2": "5.80 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.12",
      "column_2": "2.20",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.50 kW",
      "column_2": "5.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.84",
      "column_2": "1.84",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.50 kW",
      "column_2": "2.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3276 kWh",
      "column_2": "3937 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "167 %",
      "medium_temperature": "115 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.26",
      "medium_temperature": "2.96",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.59",
      "medium_temperature": "2.48",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.20 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.31",
      "medium_temperature": "3.60",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.60 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.98",
      "medium_temperature": "4.08",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.90 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.50 kW 2.00 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "8.42": "0.900",
      "6.02": "0.900",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "8.42": "5.70 kW",
      "6.02": "4.80 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "8.42": "2.61",
      "6.02": "1.87",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.42": "4.00 kW",
      "6.02": "3.20 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.42": "1.93",
      "6.02": "1.31",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.42": "0.900",
      "6.02": "0.900",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "8.42": "65 \u00b0C",
      "6.02": "65 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "8.42": "14 W",
      "6.02": "14 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "8.42": "24 W",
      "6.02": "24 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "8.42": "14 W",
      "6.02": "14 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "8.42": "0 W",
      "6.02": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "8.42": "Electricity",
      "6.02": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "8.42": "3.00 kW",
      "6.02": "2.80 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "8.42": "4044 kWh",
      "6.02": "4891 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "8.42": "5.70",
      "6.02": "4.80",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "8.42": "2.61",
      "6.02": "1.87",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "8.42": "0.900",
      "6.02": "0.900",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "8.42": "",
      "6.02": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "8.42": "",
      "6.02": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "8.42": "",
      "6.02": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "278 %",
      "medium_temperature": "171 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.02",
      "medium_temperature": "4.35",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "7.40 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.82",
      "medium_temperature": "2.52",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.12",
      "medium_temperature": "3.60",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.20 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.16",
      "medium_temperature": "5.80",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.12",
      "medium_temperature": "3.60",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.00 kW 2.80 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.70_kw": "3.82",
      "7.40_kw": "2.52",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.70_kw": "0.900",
      "7.40_kw": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "7.70_kw": "65 \u00b0C",
      "7.40_kw": "65 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "7.70_kw": "14 W",
      "7.40_kw": "14 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "7.70_kw": "24 W",
      "7.40_kw": "24 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "7.70_kw": "14 W",
      "7.40_kw": "14 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "7.70_kw": "0 W",
      "7.40_kw": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "7.70_kw": "Electricity",
      "7.40_kw": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "7.70_kw": "0.30 kW",
      "7.40_kw": "0.60 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "7.70_kw": "1492 kWh",
      "7.40_kw": "2347 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.30 kW 0.60 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Model Outdoor unit: THF-8D/HBpO-B, Indoor unit: SMKLd-10S/9HBp-B",
      "source_page": 18,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "outdoor_unit:_thf-8d/hbpo-b,_indoor_unit:_smkld-10s/9hbp-b": "Heating (medium temp)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "outdoor_unit:_thf-8d/hbpo-b,_indoor_unit:_smkld-10s/9hbp-b": "Indoor, Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "outdoor_unit:_thf-8d/hbpo-b,_indoor_unit:_smkld-10s/9hbp-b": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "outdoor_unit:_thf-8d/hbpo-b,_indoor_unit:_smkld-10s/9hbp-b": "Yes",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "outdoor_unit:_thf-8d/hbpo-b,_indoor_unit:_smkld-10s/9hbp-b": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "outdoor_unit:_thf-8d/hbpo-b,_indoor_unit:_smkld-10s/9hbp-b": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit:_thf-8d/hbpo-b,_indoor_unit:_smkld-10s/9hbp-b": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit:_thf-8d/hbpo-b,_indoor_unit:_smkld-10s/9hbp-b": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "outdoor_unit:_thf-8d/hbpo-b,_indoor_unit:_smkld-10s/9hbp-b": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.40 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.60 kW",
      "medium_temperature": "2.38 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "3.11",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "136 %",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.07",
      "medium_temperature": "3.47",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.10 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.12",
      "medium_temperature": "2.20",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.37",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "model_outdoor_unit",
      "value": "THF-8D/HBpO-B, Indoor unit: SMKLd-10S/9HBp-B",
      "source_page": 18,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "label": "model_name_outdoor_unit",
      "value": "THF-8D/HBpO-B, Indoor unit:",
      "source_page": 18,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.00 kW",
      "column_2": "2.40 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.81",
      "column_2": "4.57",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.70 kW",
      "column_2": "1.60 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.00",
      "column_2": "5.87",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.10 kW",
      "column_2": "5.80 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.12",
      "column_2": "2.20",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.50 kW",
      "column_2": "5.00 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.84",
      "column_2": "1.84",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.50 kW",
      "column_2": "2.00 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3276 kWh",
      "column_2": "3937 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "167 %",
      "medium_temperature": "115 %",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.26",
      "medium_temperature": "2.96",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.59",
      "medium_temperature": "2.48",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.20 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.31",
      "medium_temperature": "3.60",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.60 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.98",
      "medium_temperature": "4.08",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.90 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.50 kW 2.00 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "8.42": "0.900",
      "6.02": "0.900",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "8.42": "5.70 kW",
      "6.02": "4.80 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "8.42": "2.61",
      "6.02": "1.87",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.42": "4.00 kW",
      "6.02": "3.20 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.42": "1.93",
      "6.02": "1.31",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.42": "0.900",
      "6.02": "0.900",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "8.42": "65 \u00b0C",
      "6.02": "65 \u00b0C",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "8.42": "14 W",
      "6.02": "14 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "8.42": "24 W",
      "6.02": "24 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "8.42": "14 W",
      "6.02": "14 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "8.42": "0 W",
      "6.02": "0 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "8.42": "Electricity",
      "6.02": "Electricity",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "8.42": "3.00 kW",
      "6.02": "2.80 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "8.42": "4044 kWh",
      "6.02": "4891 kWh",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "8.42": "5.70",
      "6.02": "4.80",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "8.42": "2.61",
      "6.02": "1.87",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "8.42": "0.900",
      "6.02": "0.900",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "8.42": "",
      "6.02": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "8.42": "",
      "6.02": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "8.42": "",
      "6.02": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "278 %",
      "medium_temperature": "171 %",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.02",
      "medium_temperature": "4.35",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "7.40 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.82",
      "medium_temperature": "2.52",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.12",
      "medium_temperature": "3.60",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.20 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.16",
      "medium_temperature": "5.80",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.12",
      "medium_temperature": "3.60",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.00 kW 2.80 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.70_kw": "3.82",
      "7.40_kw": "2.52",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.70_kw": "0.900",
      "7.40_kw": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "7.70_kw": "65 \u00b0C",
      "7.40_kw": "65 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "7.70_kw": "14 W",
      "7.40_kw": "14 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "7.70_kw": "24 W",
      "7.40_kw": "24 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "7.70_kw": "14 W",
      "7.40_kw": "14 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "7.70_kw": "0 W",
      "7.40_kw": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "7.70_kw": "Electricity",
      "7.40_kw": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "7.70_kw": "0.30 kW",
      "7.40_kw": "0.60 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "7.70_kw": "1492 kWh",
      "7.40_kw": "2347 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.30 kW 0.60 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Model Outdoor unit: THF-10D/HBpO-B, Indoor unit: SMKL-10D/HBp-B",
      "source_page": 22,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "outdoor_unit:_thf-10d/hbpo-b,_indoor_unit:_smkl-10d/hbp-b": "Heating (medium temp)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "outdoor_unit:_thf-10d/hbpo-b,_indoor_unit:_smkl-10d/hbp-b": "Indoor, Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "outdoor_unit:_thf-10d/hbpo-b,_indoor_unit:_smkl-10d/hbp-b": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "outdoor_unit:_thf-10d/hbpo-b,_indoor_unit:_smkl-10d/hbp-b": "Yes",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "outdoor_unit:_thf-10d/hbpo-b,_indoor_unit:_smkl-10d/hbp-b": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "outdoor_unit:_thf-10d/hbpo-b,_indoor_unit:_smkl-10d/hbp-b": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit:_thf-10d/hbpo-b,_indoor_unit:_smkl-10d/hbp-b": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit:_thf-10d/hbpo-b,_indoor_unit:_smkl-10d/hbp-b": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "outdoor_unit:_thf-10d/hbpo-b,_indoor_unit:_smkl-10d/hbp-b": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.50 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.98 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "3.00",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "199 %",
      "medium_temperature": "138 %",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.05",
      "medium_temperature": "3.51",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.00 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.99",
      "medium_temperature": "2.10",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.97",
      "medium_temperature": "3.44",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "model_outdoor_unit",
      "value": "THF-10D/HBpO-B, Indoor unit: SMKL-10D/HBp-B",
      "source_page": 22,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "label": "model_name_outdoor_unit",
      "value": "THF-10D/HBpO-B, Indoor unit:",
      "source_page": 22,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.10 kW",
      "column_2": "2.60 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.78",
      "column_2": "4.74",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.00 kW",
      "column_2": "1.80 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.11",
      "column_2": "6.22",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "8.00 kW",
      "column_2": "6.80 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.99",
      "column_2": "2.10",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "7.30 kW",
      "column_2": "5.20 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.72",
      "column_2": "1.83",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.70 kW",
      "column_2": "2.80 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3702 kWh",
      "column_2": "4537 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "170 %",
      "medium_temperature": "116 %",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.33",
      "medium_temperature": "2.97",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.50",
      "medium_temperature": "2.53",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.52",
      "medium_temperature": "3.51",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.00 kW",
      "medium_temperature": "1.70 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.63",
      "medium_temperature": "4.53",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.90 kW",
      "medium_temperature": "1.70 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.70 kW 2.80 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "8.58": "0.900",
      "6.52": "0.900",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "8.58": "6.30 kW",
      "6.52": "5.50 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "8.58": "2.56",
      "6.52": "1.92",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.58": "4.60 kW",
      "6.52": "2.80 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.58": "1.99",
      "6.52": "1.24",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.58": "0.900",
      "6.52": "0.900",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "8.58": "65 \u00b0C",
      "6.52": "65 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "8.58": "14 W",
      "6.52": "14 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "8.58": "24 W",
      "6.52": "24 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "8.58": "14 W",
      "6.52": "14 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "8.58": "0 W",
      "6.52": "0 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "8.58": "Electricity",
      "6.52": "Electricity",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "8.58": "3.40 kW",
      "6.52": "4.20 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "8.58": "4417 kWh",
      "6.52": "5613 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "8.58": "6.30",
      "6.52": "5.50",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "8.58": "2.56",
      "6.52": "1.92",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "8.58": "0.900",
      "6.52": "0.900",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "8.58": "",
      "6.52": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "8.58": "",
      "6.52": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "8.58": "",
      "6.52": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "268 %",
      "medium_temperature": "179 %",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.78",
      "medium_temperature": "4.55",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.40 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.67",
      "medium_temperature": "2.27",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.00",
      "medium_temperature": "3.92",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.40 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.74",
      "medium_temperature": "6.17",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.00",
      "medium_temperature": "3.92",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.40 kW 4.20 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.40_kw": "3.67",
      "7.60_kw": "2.27",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.40_kw": "0.900",
      "7.60_kw": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "8.40_kw": "65 \u00b0C",
      "7.60_kw": "65 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "8.40_kw": "14 W",
      "7.60_kw": "14 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "8.40_kw": "24 W",
      "7.60_kw": "24 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "8.40_kw": "14 W",
      "7.60_kw": "14 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "8.40_kw": "0 W",
      "7.60_kw": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "8.40_kw": "Electricity",
      "7.60_kw": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "8.40_kw": "0.60 kW",
      "7.60_kw": "0.40 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "8.40_kw": "1694 kWh",
      "7.60_kw": "2353 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.60 kW 0.40 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Model Outdoor unit: THF-10D/HBpO-B, Indoor unit: SMKLd-10S/6HBp-B",
      "source_page": 26,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "outdoor_unit:_thf-10d/hbpo-b,_indoor_unit:_smkld-10s/6hbp-b": "Heating (medium temp)",
      "source_page": 26,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "outdoor_unit:_thf-10d/hbpo-b,_indoor_unit:_smkld-10s/6hbp-b": "Indoor, Outdoor",
      "source_page": 26,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "outdoor_unit:_thf-10d/hbpo-b,_indoor_unit:_smkld-10s/6hbp-b": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 26,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "outdoor_unit:_thf-10d/hbpo-b,_indoor_unit:_smkld-10s/6hbp-b": "Yes",
      "source_page": 26,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "outdoor_unit:_thf-10d/hbpo-b,_indoor_unit:_smkld-10s/6hbp-b": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "outdoor_unit:_thf-10d/hbpo-b,_indoor_unit:_smkld-10s/6hbp-b": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit:_thf-10d/hbpo-b,_indoor_unit:_smkld-10s/6hbp-b": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit:_thf-10d/hbpo-b,_indoor_unit:_smkld-10s/6hbp-b": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "outdoor_unit:_thf-10d/hbpo-b,_indoor_unit:_smkld-10s/6hbp-b": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 26,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.50 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.98 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "3.00",
      "source_page": 26,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 26,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 26,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "199 %",
      "medium_temperature": "138 %",
      "source_page": 26,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.05",
      "medium_temperature": "3.51",
      "source_page": 26,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 26,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 26,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.00 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.99",
      "medium_temperature": "2.10",
      "source_page": 26,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 26,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.97",
      "medium_temperature": "3.44",
      "source_page": 26,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "model_outdoor_unit",
      "value": "THF-10D/HBpO-B, Indoor unit: SMKLd-10S/6HBp-B",
      "source_page": 26,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "label": "model_name_outdoor_unit",
      "value": "THF-10D/HBpO-B, Indoor unit:",
      "source_page": 26,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.10 kW",
      "column_2": "2.60 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.78",
      "column_2": "4.74",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.00 kW",
      "column_2": "1.80 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.11",
      "column_2": "6.22",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "8.00 kW",
      "column_2": "6.80 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.99",
      "column_2": "2.10",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "7.30 kW",
      "column_2": "5.20 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.72",
      "column_2": "1.83",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.70 kW",
      "column_2": "2.80 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3702 kWh",
      "column_2": "4537 kWh",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 27,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 27,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "170 %",
      "medium_temperature": "116 %",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.33",
      "medium_temperature": "2.97",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.50",
      "medium_temperature": "2.53",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.52",
      "medium_temperature": "3.51",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.00 kW",
      "medium_temperature": "1.70 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.63",
      "medium_temperature": "4.53",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.90 kW",
      "medium_temperature": "1.70 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 27,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.70 kW 2.80 kW",
      "source_page": 27,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "8.58": "0.900",
      "6.52": "0.900",
      "source_page": 28,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "8.58": "6.30 kW",
      "6.52": "5.50 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "8.58": "2.56",
      "6.52": "1.92",
      "source_page": 28,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.58": "4.60 kW",
      "6.52": "2.80 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.58": "1.99",
      "6.52": "1.24",
      "source_page": 28,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.58": "0.900",
      "6.52": "0.900",
      "source_page": 28,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "8.58": "65 \u00b0C",
      "6.52": "65 \u00b0C",
      "source_page": 28,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "8.58": "14 W",
      "6.52": "14 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "8.58": "24 W",
      "6.52": "24 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "8.58": "14 W",
      "6.52": "14 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "8.58": "0 W",
      "6.52": "0 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "8.58": "Electricity",
      "6.52": "Electricity",
      "source_page": 28,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "8.58": "3.40 kW",
      "6.52": "4.20 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "8.58": "4417 kWh",
      "6.52": "5613 kWh",
      "source_page": 28,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "8.58": "6.30",
      "6.52": "5.50",
      "source_page": 28,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "8.58": "2.56",
      "6.52": "1.92",
      "source_page": 28,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "8.58": "0.900",
      "6.52": "0.900",
      "source_page": 28,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "8.58": "",
      "6.52": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "8.58": "",
      "6.52": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "8.58": "",
      "6.52": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 28,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 28,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "268 %",
      "medium_temperature": "179 %",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.78",
      "medium_temperature": "4.55",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.40 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.67",
      "medium_temperature": "2.27",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.00",
      "medium_temperature": "3.92",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.40 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.74",
      "medium_temperature": "6.17",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.00",
      "medium_temperature": "3.92",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 28,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.40 kW 4.20 kW",
      "source_page": 28,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.40_kw": "3.67",
      "7.60_kw": "2.27",
      "source_page": 29,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.40_kw": "0.900",
      "7.60_kw": "0.900",
      "source_page": 29,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "8.40_kw": "65 \u00b0C",
      "7.60_kw": "65 \u00b0C",
      "source_page": 29,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "8.40_kw": "14 W",
      "7.60_kw": "14 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "8.40_kw": "24 W",
      "7.60_kw": "24 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "8.40_kw": "14 W",
      "7.60_kw": "14 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "8.40_kw": "0 W",
      "7.60_kw": "0 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "8.40_kw": "Electricity",
      "7.60_kw": "Electricity",
      "source_page": 29,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "8.40_kw": "0.60 kW",
      "7.60_kw": "0.40 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "8.40_kw": "1694 kWh",
      "7.60_kw": "2353 kWh",
      "source_page": 29,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 29,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.60 kW 0.40 kW",
      "source_page": 29,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Model Outdoor unit: THF-10D/HBpO-B, Indoor unit: SMKLd-10S/9HBp-B",
      "source_page": 30,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "outdoor_unit:_thf-10d/hbpo-b,_indoor_unit:_smkld-10s/9hbp-b": "Heating (medium temp)",
      "source_page": 30,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "outdoor_unit:_thf-10d/hbpo-b,_indoor_unit:_smkld-10s/9hbp-b": "Indoor, Outdoor",
      "source_page": 30,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "outdoor_unit:_thf-10d/hbpo-b,_indoor_unit:_smkld-10s/9hbp-b": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 30,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "outdoor_unit:_thf-10d/hbpo-b,_indoor_unit:_smkld-10s/9hbp-b": "Yes",
      "source_page": 30,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "outdoor_unit:_thf-10d/hbpo-b,_indoor_unit:_smkld-10s/9hbp-b": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "outdoor_unit:_thf-10d/hbpo-b,_indoor_unit:_smkld-10s/9hbp-b": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit:_thf-10d/hbpo-b,_indoor_unit:_smkld-10s/9hbp-b": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit:_thf-10d/hbpo-b,_indoor_unit:_smkld-10s/9hbp-b": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "outdoor_unit:_thf-10d/hbpo-b,_indoor_unit:_smkld-10s/9hbp-b": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 30,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.50 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.98 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "3.00",
      "source_page": 30,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 30,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 30,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "199 %",
      "medium_temperature": "138 %",
      "source_page": 30,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.05",
      "medium_temperature": "3.51",
      "source_page": 30,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 30,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 30,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.00 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.99",
      "medium_temperature": "2.10",
      "source_page": 30,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 30,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.97",
      "medium_temperature": "3.44",
      "source_page": 30,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "model_outdoor_unit",
      "value": "THF-10D/HBpO-B, Indoor unit: SMKLd-10S/9HBp-B",
      "source_page": 30,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "label": "model_name_outdoor_unit",
      "value": "THF-10D/HBpO-B, Indoor unit:",
      "source_page": 30,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.10 kW",
      "column_2": "2.60 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.78",
      "column_2": "4.74",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.00 kW",
      "column_2": "1.80 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.11",
      "column_2": "6.22",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "8.00 kW",
      "column_2": "6.80 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.99",
      "column_2": "2.10",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "7.30 kW",
      "column_2": "5.20 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.72",
      "column_2": "1.83",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.70 kW",
      "column_2": "2.80 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3702 kWh",
      "column_2": "4537 kWh",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 31,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 31,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "170 %",
      "medium_temperature": "116 %",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.33",
      "medium_temperature": "2.97",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.50",
      "medium_temperature": "2.53",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.52",
      "medium_temperature": "3.51",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.00 kW",
      "medium_temperature": "1.70 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.63",
      "medium_temperature": "4.53",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.90 kW",
      "medium_temperature": "1.70 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 31,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.70 kW 2.80 kW",
      "source_page": 31,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "8.58": "0.900",
      "6.52": "0.900",
      "source_page": 32,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "8.58": "6.30 kW",
      "6.52": "5.50 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "8.58": "2.56",
      "6.52": "1.92",
      "source_page": 32,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.58": "4.60 kW",
      "6.52": "2.80 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.58": "1.99",
      "6.52": "1.24",
      "source_page": 32,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.58": "0.900",
      "6.52": "0.900",
      "source_page": 32,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "8.58": "65 \u00b0C",
      "6.52": "65 \u00b0C",
      "source_page": 32,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "8.58": "14 W",
      "6.52": "14 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "8.58": "24 W",
      "6.52": "24 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "8.58": "14 W",
      "6.52": "14 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "8.58": "0 W",
      "6.52": "0 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "8.58": "Electricity",
      "6.52": "Electricity",
      "source_page": 32,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "8.58": "3.40 kW",
      "6.52": "4.20 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "8.58": "4417 kWh",
      "6.52": "5613 kWh",
      "source_page": 32,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "8.58": "6.30",
      "6.52": "5.50",
      "source_page": 32,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "8.58": "2.56",
      "6.52": "1.92",
      "source_page": 32,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "8.58": "0.900",
      "6.52": "0.900",
      "source_page": 32,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "8.58": "",
      "6.52": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "8.58": "",
      "6.52": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "8.58": "",
      "6.52": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 32,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 32,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "268 %",
      "medium_temperature": "179 %",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.78",
      "medium_temperature": "4.55",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.40 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.67",
      "medium_temperature": "2.27",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.00",
      "medium_temperature": "3.92",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.40 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.74",
      "medium_temperature": "6.17",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.00",
      "medium_temperature": "3.92",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 32,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.40 kW 4.20 kW",
      "source_page": 32,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.40_kw": "3.67",
      "7.60_kw": "2.27",
      "source_page": 33,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.40_kw": "0.900",
      "7.60_kw": "0.900",
      "source_page": 33,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "8.40_kw": "65 \u00b0C",
      "7.60_kw": "65 \u00b0C",
      "source_page": 33,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "8.40_kw": "14 W",
      "7.60_kw": "14 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "8.40_kw": "24 W",
      "7.60_kw": "24 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "8.40_kw": "14 W",
      "7.60_kw": "14 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "8.40_kw": "0 W",
      "7.60_kw": "0 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "8.40_kw": "Electricity",
      "7.60_kw": "Electricity",
      "source_page": 33,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "8.40_kw": "0.60 kW",
      "7.60_kw": "0.40 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "8.40_kw": "1694 kWh",
      "7.60_kw": "2353 kWh",
      "source_page": 33,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 33,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.60 kW 0.40 kW",
      "source_page": 33,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Model Outdoor unit: THF-8D/HBpO-C, Indoor unit: SMKLd-10D/3HBp-C",
      "source_page": 34,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "outdoor_unit:_thf-8d/hbpo-c,_indoor_unit:_smkld-10d/3hbp-c": "Heating (medium temp)",
      "source_page": 34,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "outdoor_unit:_thf-8d/hbpo-c,_indoor_unit:_smkld-10d/3hbp-c": "Indoor, Outdoor",
      "source_page": 34,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "outdoor_unit:_thf-8d/hbpo-c,_indoor_unit:_smkld-10d/3hbp-c": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 34,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "outdoor_unit:_thf-8d/hbpo-c,_indoor_unit:_smkld-10d/3hbp-c": "Yes",
      "source_page": 34,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "outdoor_unit:_thf-8d/hbpo-c,_indoor_unit:_smkld-10d/3hbp-c": "n/a",
      "source_page": 34,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "outdoor_unit:_thf-8d/hbpo-c,_indoor_unit:_smkld-10d/3hbp-c": "n/a",
      "source_page": 34,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit:_thf-8d/hbpo-c,_indoor_unit:_smkld-10d/3hbp-c": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit:_thf-8d/hbpo-c,_indoor_unit:_smkld-10d/3hbp-c": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "outdoor_unit:_thf-8d/hbpo-c,_indoor_unit:_smkld-10d/3hbp-c": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 34,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 34,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 34,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 34,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.40 kW",
      "source_page": 34,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.60 kW",
      "medium_temperature": "2.38 kW",
      "source_page": 34,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "3.11",
      "source_page": 34,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 34,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 34,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "136 %",
      "source_page": 34,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 34,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.07",
      "medium_temperature": "3.47",
      "source_page": 34,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 34,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 34,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.10 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 34,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.12",
      "medium_temperature": "2.20",
      "source_page": 34,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 34,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 34,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.37",
      "source_page": 34,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "model_outdoor_unit",
      "value": "THF-8D/HBpO-C, Indoor unit: SMKLd-10D/3HBp-C",
      "source_page": 34,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "label": "model_name_outdoor_unit",
      "value": "THF-8D/HBpO-C, Indoor unit:",
      "source_page": 34,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13"
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 35,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.00 kW",
      "column_2": "2.40 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.81",
      "column_2": "4.57",
      "source_page": 35,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 35,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.70 kW",
      "column_2": "1.60 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.00",
      "column_2": "5.87",
      "source_page": 35,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 35,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.10 kW",
      "column_2": "5.80 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.12",
      "column_2": "2.20",
      "source_page": 35,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.50 kW",
      "column_2": "5.00 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.84",
      "column_2": "1.84",
      "source_page": 35,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 35,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 35,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 35,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.50 kW",
      "column_2": "2.00 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3276 kWh",
      "column_2": "3937 kWh",
      "source_page": 35,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_TRI-THERMAL_SPLIT_THF-__D_HBpO-B_SERIES_08_10KW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 35,
