{
  "source_pdf": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7.pdf",
  "extraction_timestamp": "2025-11-17T15:29:23.213883",
  "total_records": 582,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Subtype Tri-Thermal R290 monobloc series 4 6 kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "No. 7 Yuanlin Road,",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "Guangdong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "Tri-Thermal R290 monobloc series 4 6 kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "011-1W0856",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "0.74 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "30.10.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "HP KEYMARK certification scheme rules V14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model THML-4D/FBp-A",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thml-4d/fbp-a": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thml-4d/fbp-a": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thml-4d/fbp-a": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "thml-4d/fbp-a": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thml-4d/fbp-a": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thml-4d/fbp-a": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thml-4d/fbp-a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thml-4d/fbp-a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thml-4d/fbp-a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.20 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.83 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.09",
      "medium_temperature": "3.15",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "198 %",
      "medium_temperature": "149 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.03",
      "medium_temperature": "3.80",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.50 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.22",
      "medium_temperature": "2.32",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.76",
      "medium_temperature": "3.70",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.40 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.06": "0.900",
      "5.21": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.06": "2.00 kW",
      "5.21": "1.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "7.06": "9.29",
      "5.21": "7.15",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.06": "0.900",
      "5.21": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "7.06": "4.50 kW",
      "5.21": "4.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "7.06": "3.22",
      "5.21": "2.32",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.06": "5.00 kW",
      "5.21": "4.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.06": "2.68",
      "5.21": "2.10",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.06": "0.900",
      "5.21": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "7.06": "75 \u00b0C",
      "5.21": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "7.06": "10 W",
      "5.21": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "7.06": "10 W",
      "5.21": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "7.06": "10 W",
      "5.21": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "7.06": "0 W",
      "5.21": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.06": "Electricity",
      "5.21": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "7.06": "0.00 kW",
      "5.21": "0.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "7.06": "2097 kWh",
      "5.21": "2634 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "7.06": "",
      "5.21": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "7.06": "",
      "5.21": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "7.06": "",
      "5.21": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "173 %",
      "medium_temperature": "126 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.40",
      "medium_temperature": "3.23",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "2.40 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.65",
      "medium_temperature": "2.53",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.00 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.49",
      "medium_temperature": "4.01",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.50 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.71",
      "medium_temperature": "5.67",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.80 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.96",
      "medium_temperature": "6.63",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.20 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.70 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.68": "3.40 kW",
      "2.06": "2.60 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.68": "2.10",
      "2.06": "1.53",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.68": "0.900",
      "2.06": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.68": "75 \u00b0C",
      "2.06": "75 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.68": "10 W",
      "2.06": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.68": "10 W",
      "2.06": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.68": "10 W",
      "2.06": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.68": "0 W",
      "2.06": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.68": "Electricity",
      "2.06": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.68": "1.60 kW",
      "2.06": "1.40 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.68": "2880 kWh",
      "2.06": "3020 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.68": "4.20",
      "2.06": "3.20",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.68": "2.68",
      "2.06": "2.06",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.68": "0.900",
      "2.06": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.68": "",
      "2.06": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.68": "",
      "2.06": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "2.68": "",
      "2.06": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "268 %",
      "medium_temperature": "187 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.30 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.72",
      "medium_temperature": "4.74",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.30 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.48",
      "medium_temperature": "2.43",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.40 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.26",
      "medium_temperature": "4.13",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.90 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.36",
      "medium_temperature": "6.26",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.40 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.26",
      "medium_temperature": "4.13",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.30 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.48",
      "medium_temperature": "2.43",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.60 kW 1.40 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1064 kWh",
      "column_2": "1406 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.10 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model THMLd-4D/3FBp-A",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thmld-4d/3fbp-a": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thmld-4d/3fbp-a": "Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thmld-4d/3fbp-a": "Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "thmld-4d/3fbp-a": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thmld-4d/3fbp-a": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thmld-4d/3fbp-a": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thmld-4d/3fbp-a": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thmld-4d/3fbp-a": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thmld-4d/3fbp-a": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.20 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.83 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.09",
      "medium_temperature": "3.15",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "198 %",
      "medium_temperature": "149 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.03",
      "medium_temperature": "3.80",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.50 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.22",
      "medium_temperature": "2.32",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.76",
      "medium_temperature": "3.70",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.40 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.06": "0.900",
      "5.21": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.06": "2.00 kW",
      "5.21": "1.90 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "7.06": "9.29",
      "5.21": "7.15",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.06": "0.900",
      "5.21": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "7.06": "4.50 kW",
      "5.21": "4.30 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "7.06": "3.22",
      "5.21": "2.32",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.06": "5.00 kW",
      "5.21": "4.20 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.06": "2.68",
      "5.21": "2.10",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.06": "0.900",
      "5.21": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "7.06": "75 \u00b0C",
      "5.21": "75 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "7.06": "10 W",
      "5.21": "10 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "7.06": "10 W",
      "5.21": "10 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "7.06": "10 W",
      "5.21": "10 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "7.06": "0 W",
      "5.21": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.06": "Electricity",
      "5.21": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "7.06": "0.00 kW",
      "5.21": "0.70 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "7.06": "2097 kWh",
      "5.21": "2634 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "7.06": "",
      "5.21": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "7.06": "",
      "5.21": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "7.06": "",
      "5.21": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "173 %",
      "medium_temperature": "126 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.40",
      "medium_temperature": "3.23",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "2.40 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.65",
      "medium_temperature": "2.53",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.00 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.49",
      "medium_temperature": "4.01",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.50 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.71",
      "medium_temperature": "5.67",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.80 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.96",
      "medium_temperature": "6.63",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.20 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.70 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.68": "3.40 kW",
      "2.06": "2.60 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.68": "2.10",
      "2.06": "1.53",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.68": "0.900",
      "2.06": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.68": "75 \u00b0C",
      "2.06": "75 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.68": "10 W",
      "2.06": "10 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.68": "10 W",
      "2.06": "10 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.68": "10 W",
      "2.06": "10 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.68": "0 W",
      "2.06": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.68": "Electricity",
      "2.06": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.68": "1.60 kW",
      "2.06": "1.40 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.68": "2880 kWh",
      "2.06": "3020 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.68": "4.20",
      "2.06": "3.20",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.68": "2.68",
      "2.06": "2.06",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.68": "0.900",
      "2.06": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.68": "",
      "2.06": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.68": "",
      "2.06": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "2.68": "",
      "2.06": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "268 %",
      "medium_temperature": "187 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.30 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.72",
      "medium_temperature": "4.74",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.30 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.48",
      "medium_temperature": "2.43",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.40 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.26",
      "medium_temperature": "4.13",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.90 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.36",
      "medium_temperature": "6.26",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.40 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.26",
      "medium_temperature": "4.13",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.30 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.48",
      "medium_temperature": "2.43",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.60 kW 1.40 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.10 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1064 kWh",
      "column_2": "1406 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.10 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model THML-6D/FBp-A",
      "source_page": 10,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thml-6d/fbp-a": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thml-6d/fbp-a": "Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thml-6d/fbp-a": "Warmer Climate, Colder Climate",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "thml-6d/fbp-a": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thml-6d/fbp-a": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thml-6d/fbp-a": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thml-6d/fbp-a": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thml-6d/fbp-a": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thml-6d/fbp-a": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.27 kW",
      "medium_temperature": "1.94 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.90",
      "medium_temperature": "3.10",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "148 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.40 kW",
      "medium_temperature": "5.90 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.85",
      "medium_temperature": "3.78",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.77",
      "medium_temperature": "2.25",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.60 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.60",
      "medium_temperature": "3.64",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.40 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.19": "0.900",
      "5.20": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.19": "2.00 kW",
      "5.20": "1.90 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "7.19": "9.40",
      "5.20": "6.95",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.19": "0.900",
      "5.20": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "7.19": "5.70 kW",
      "5.20": "5.20 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "7.19": "2.77",
      "5.20": "2.25",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.19": "5.40 kW",
      "5.20": "5.10 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.19": "2.61",
      "5.20": "2.06",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.19": "0.900",
      "5.20": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "7.19": "75 \u00b0C",
      "5.20": "75 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "7.19": "10 W",
      "5.20": "10 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "7.19": "10 W",
      "5.20": "10 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "7.19": "10 W",
      "5.20": "10 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "7.19": "0 W",
      "5.20": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.19": "Electricity",
      "5.20": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "7.19": "1.00 kW",
      "5.20": "0.80 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "7.19": "2739 kWh",
      "5.20": "3251 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "7.19": "",
      "5.20": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "7.19": "",
      "5.20": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "7.19": "",
      "5.20": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "133 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.48",
      "medium_temperature": "3.40",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.70 kW",
      "medium_temperature": "3.10 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.69",
      "medium_temperature": "2.78",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.30 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.63",
      "medium_temperature": "4.22",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.60 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.11",
      "medium_temperature": "5.51",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.03",
      "medium_temperature": "6.99",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.90 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.00 kW 0.80 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.58": "3.70 kW",
      "2.06": "2.60 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.58": "2.10",
      "2.06": "1.53",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.58": "0.900",
      "2.06": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.58": "75 \u00b0C",
      "2.06": "75 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.58": "10 W",
      "2.06": "10 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.58": "10 W",
      "2.06": "10 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.58": "10 W",
      "2.06": "10 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.58": "0 W",
      "2.06": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.58": "Electricity",
      "2.06": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.58": "2.30 kW",
      "2.06": "2.40 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.58": "3362 kWh",
      "2.06": "3681 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.58": "4.90",
      "2.06": "4.10",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.58": "2.58",
      "2.06": "2.06",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.58": "0.900",
      "2.06": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.58": "",
      "2.06": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.58": "",
      "2.06": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "2.58": "",
      "2.06": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "259 %",
      "medium_temperature": "183 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.55",
      "medium_temperature": "4.65",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.90 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.34",
      "medium_temperature": "2.44",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.80 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.68",
      "medium_temperature": "3.97",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.90 kW",
      "medium_temperature": "1.80 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.57",
      "medium_temperature": "6.18",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.80 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.68",
      "medium_temperature": "3.97",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.90 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.34",
      "medium_temperature": "2.44",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.30 kW 2.40 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.10 kW",
      "column_2": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1212 kWh",
      "column_2": "1447 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.10 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model THMLd-6D/3FBp-A",
      "source_page": 14,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thmld-6d/3fbp-a": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thmld-6d/3fbp-a": "Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thmld-6d/3fbp-a": "Warmer Climate, Colder Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "thmld-6d/3fbp-a": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thmld-6d/3fbp-a": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thmld-6d/3fbp-a": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thmld-6d/3fbp-a": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thmld-6d/3fbp-a": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thmld-6d/3fbp-a": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.27 kW",
      "medium_temperature": "1.94 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.90",
      "medium_temperature": "3.10",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "148 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.40 kW",
      "medium_temperature": "5.90 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.85",
      "medium_temperature": "3.78",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.77",
      "medium_temperature": "2.25",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.60 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.60",
      "medium_temperature": "3.64",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.40 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.19": "0.900",
      "5.20": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.19": "2.00 kW",
      "5.20": "1.90 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "7.19": "9.40",
      "5.20": "6.95",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.19": "0.900",
      "5.20": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "7.19": "5.70 kW",
      "5.20": "5.20 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "7.19": "2.77",
      "5.20": "2.25",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.19": "5.40 kW",
      "5.20": "5.10 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.19": "2.61",
      "5.20": "2.06",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.19": "0.900",
      "5.20": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "7.19": "75 \u00b0C",
      "5.20": "75 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "7.19": "10 W",
      "5.20": "10 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "7.19": "10 W",
      "5.20": "10 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "7.19": "10 W",
      "5.20": "10 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "7.19": "0 W",
      "5.20": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.19": "Electricity",
      "5.20": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "7.19": "1.00 kW",
      "5.20": "0.80 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "7.19": "2739 kWh",
      "5.20": "3251 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "7.19": "",
      "5.20": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "7.19": "",
      "5.20": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "7.19": "",
      "5.20": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "133 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.48",
      "medium_temperature": "3.40",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.70 kW",
      "medium_temperature": "3.10 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.69",
      "medium_temperature": "2.78",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.30 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.63",
      "medium_temperature": "4.22",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.60 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.11",
      "medium_temperature": "5.51",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.03",
      "medium_temperature": "6.99",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.90 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.00 kW 0.80 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.58": "3.70 kW",
      "2.06": "2.60 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.58": "2.10",
      "2.06": "1.53",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.58": "0.900",
      "2.06": "0.900",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.58": "75 \u00b0C",
      "2.06": "75 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.58": "10 W",
      "2.06": "10 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.58": "10 W",
      "2.06": "10 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.58": "10 W",
      "2.06": "10 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.58": "0 W",
      "2.06": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.58": "Electricity",
      "2.06": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.58": "2.30 kW",
      "2.06": "2.40 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.58": "3362 kWh",
      "2.06": "3681 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.58": "4.90",
      "2.06": "4.10",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.58": "2.58",
      "2.06": "2.06",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.58": "0.900",
      "2.06": "0.900",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.58": "",
      "2.06": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.58": "",
      "2.06": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "2.58": "",
      "2.06": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "259 %",
      "medium_temperature": "183 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.55",
      "medium_temperature": "4.65",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.90 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.34",
      "medium_temperature": "2.44",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.80 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.68",
      "medium_temperature": "3.97",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.90 kW",
      "medium_temperature": "1.80 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.57",
      "medium_temperature": "6.18",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.80 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.68",
      "medium_temperature": "3.97",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.90 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.34",
      "medium_temperature": "2.44",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.30 kW 2.40 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.10 kW",
      "column_2": "0.00 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1212 kWh",
      "column_2": "1447 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.10 kW 0.00 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_R290_monobloc_series_4_6_kW_Outdoor_Air_Water_7"
    }
  ]
}