{
  "source_pdf": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11.pdf",
  "extraction_timestamp": "2025-11-17T15:29:32.960704",
  "total_records": 899,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Subtype Tri-Thermal Split series 12 14 16 kW(Single Phase)",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "No. 7 Yuanlin Road,",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "Guangdong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "Tri-Thermal Split series 12 14 16 kW(Single Phase)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "041-K051-05",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "1.84 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "29.08.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "Heat Pump Keymark Scheme Rules Rev 12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "SGS-CSTC Standards Technical Services Co., Ltd. Shunde\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model Indoor unit: SMKL-16D/HBp-A, Outdoor unit: THF-12D/HBpO-A",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_unit:_smkl-16d/hbp-a,_outdoor_unit:_thf-12d/hbpo-a": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_unit:_smkl-16d/hbp-a,_outdoor_unit:_thf-12d/hbpo-a": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "indoor_unit:_smkl-16d/hbp-a,_outdoor_unit:_thf-12d/hbpo-a": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "indoor_unit:_smkl-16d/hbp-a,_outdoor_unit:_thf-12d/hbpo-a": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "indoor_unit:_smkl-16d/hbp-a,_outdoor_unit:_thf-12d/hbpo-a": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "indoor_unit:_smkl-16d/hbp-a,_outdoor_unit:_thf-12d/hbpo-a": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_smkl-16d/hbp-a,_outdoor_unit:_thf-12d/hbpo-a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_smkl-16d/hbp-a,_outdoor_unit:_thf-12d/hbpo-a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "indoor_unit:_smkl-16d/hbp-a,_outdoor_unit:_thf-12d/hbpo-a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.10 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.42 kW",
      "medium_temperature": "3.85 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "3.12",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "136 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.78",
      "medium_temperature": "3.48",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.80 kW",
      "medium_temperature": "10.80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.92",
      "medium_temperature": "2.12",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.00 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.53",
      "medium_temperature": "3.29",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "model_indoor_unit",
      "value": "SMKL-16D/HBp-A, Outdoor unit: THF-12D/HBpO-A",
      "source_page": 2,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11"
    },
    {
      "label": "model_name_indoor_unit",
      "value": "SMKL-16D/HBp-A, Outdoor unit:",
      "source_page": 2,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11"
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.60 kW",
      "column_2": "4.40 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.66",
      "column_2": "4.74",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.20 kW",
      "column_2": "4.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.92",
      "column_2": "7.28",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.80 kW",
      "column_2": "10.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.92",
      "column_2": "2.12",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.40 kW",
      "column_2": "10.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.63",
      "column_2": "1.83",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.60 kW",
      "column_2": "2.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5291 kWh",
      "column_2": "7221 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "163 %",
      "medium_temperature": "119 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.15",
      "medium_temperature": "3.05",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.20 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.51",
      "medium_temperature": "2.58",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.20 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.05",
      "medium_temperature": "3.68",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.20 kW",
      "medium_temperature": "2.90 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.17",
      "medium_temperature": "4.57",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.60 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.60 kW 2.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "8.19": "0.900",
      "6.59": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "8.19": "9.30 kW",
      "6.59": "8.60 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "8.19": "2.59",
      "6.59": "1.89",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.19": "7.20 kW",
      "6.59": "4.70 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.19": "2.09",
      "6.59": "1.21",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.19": "0.900",
      "6.59": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "8.19": "65 \u00b0C",
      "6.59": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "8.19": "14 W",
      "6.59": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "8.19": "24 W",
      "6.59": "24 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "8.19": "14 W",
      "6.59": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "8.19": "0 W",
      "6.59": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "8.19": "Electricity",
      "6.59": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "8.19": "3.80 kW",
      "6.59": "5.30 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "8.19": "6751 kWh",
      "6.59": "8474 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "8.19": "9.30",
      "6.59": "8.60",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "8.19": "2.59",
      "6.59": "1.89",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "8.19": "0.900",
      "6.59": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "8.19": "",
      "6.59": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "8.19": "",
      "6.59": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "8.19": "",
      "6.59": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "252 %",
      "medium_temperature": "173 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.39",
      "medium_temperature": "4.41",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.61",
      "medium_temperature": "2.27",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.20 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.65",
      "medium_temperature": "3.75",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.33",
      "medium_temperature": "5.95",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.20 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.65",
      "medium_temperature": "3.75",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.80 kW 5.30 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "11.00_kw": "3.61",
      "12.00_kw": "2.27",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "11.00_kw": "0.900",
      "12.00_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "11.00_kw": "65 \u00b0C",
      "12.00_kw": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "11.00_kw": "14 W",
      "12.00_kw": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "11.00_kw": "24 W",
      "12.00_kw": "24 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "11.00_kw": "14 W",
      "12.00_kw": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "11.00_kw": "0 W",
      "12.00_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "11.00_kw": "Electricity",
      "12.00_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "11.00_kw": "0.00 kW",
      "12.00_kw": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "11.00_kw": "2330 kWh",
      "12.00_kw": "3752 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model Indoor unit: SMKLd-16D/3HBp-A, Outdoor unit: THF-12D/HBpO-A",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_unit:_smkld-16d/3hbp-a,_outdoor_unit:_thf-12d/hbpo-a": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_unit:_smkld-16d/3hbp-a,_outdoor_unit:_thf-12d/hbpo-a": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "indoor_unit:_smkld-16d/3hbp-a,_outdoor_unit:_thf-12d/hbpo-a": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "indoor_unit:_smkld-16d/3hbp-a,_outdoor_unit:_thf-12d/hbpo-a": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "indoor_unit:_smkld-16d/3hbp-a,_outdoor_unit:_thf-12d/hbpo-a": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "indoor_unit:_smkld-16d/3hbp-a,_outdoor_unit:_thf-12d/hbpo-a": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_smkld-16d/3hbp-a,_outdoor_unit:_thf-12d/hbpo-a": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_smkld-16d/3hbp-a,_outdoor_unit:_thf-12d/hbpo-a": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "indoor_unit:_smkld-16d/3hbp-a,_outdoor_unit:_thf-12d/hbpo-a": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.10 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.42 kW",
      "medium_temperature": "3.85 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "3.12",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "136 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.78",
      "medium_temperature": "3.48",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.80 kW",
      "medium_temperature": "10.80 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.92",
      "medium_temperature": "2.12",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.00 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.53",
      "medium_temperature": "3.29",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "model_indoor_unit",
      "value": "SMKLd-16D/3HBp-A, Outdoor unit: THF-12D/HBpO-A",
      "source_page": 6,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11"
    },
    {
      "label": "model_name_indoor_unit",
      "value": "SMKLd-16D/3HBp-A, Outdoor unit:",
      "source_page": 6,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11"
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.60 kW",
      "column_2": "4.40 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.66",
      "column_2": "4.74",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.20 kW",
      "column_2": "4.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.92",
      "column_2": "7.28",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.80 kW",
      "column_2": "10.80 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.92",
      "column_2": "2.12",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.40 kW",
      "column_2": "10.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.63",
      "column_2": "1.83",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.60 kW",
      "column_2": "2.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5291 kWh",
      "column_2": "7221 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "163 %",
      "medium_temperature": "119 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.15",
      "medium_temperature": "3.05",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.20 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.51",
      "medium_temperature": "2.58",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.20 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.05",
      "medium_temperature": "3.68",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.20 kW",
      "medium_temperature": "2.90 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.17",
      "medium_temperature": "4.57",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.60 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.60 kW 2.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "8.19": "0.900",
      "6.59": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "8.19": "9.30 kW",
      "6.59": "8.60 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "8.19": "2.59",
      "6.59": "1.89",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.19": "7.20 kW",
      "6.59": "4.70 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.19": "2.09",
      "6.59": "1.21",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.19": "0.900",
      "6.59": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "8.19": "65 \u00b0C",
      "6.59": "65 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "8.19": "14 W",
      "6.59": "14 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "8.19": "24 W",
      "6.59": "24 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "8.19": "14 W",
      "6.59": "14 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "8.19": "0 W",
      "6.59": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "8.19": "Electricity",
      "6.59": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "8.19": "3.80 kW",
      "6.59": "5.30 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "8.19": "6751 kWh",
      "6.59": "8474 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "8.19": "9.30",
      "6.59": "8.60",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "8.19": "2.59",
      "6.59": "1.89",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "8.19": "0.900",
      "6.59": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "8.19": "",
      "6.59": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "8.19": "",
      "6.59": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "8.19": "",
      "6.59": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "252 %",
      "medium_temperature": "173 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.39",
      "medium_temperature": "4.41",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.61",
      "medium_temperature": "2.27",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.20 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.65",
      "medium_temperature": "3.75",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.33",
      "medium_temperature": "5.95",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.20 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.65",
      "medium_temperature": "3.75",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.80 kW 5.30 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "11.00_kw": "3.61",
      "12.00_kw": "2.27",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "11.00_kw": "0.900",
      "12.00_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "11.00_kw": "65 \u00b0C",
      "12.00_kw": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "11.00_kw": "14 W",
      "12.00_kw": "14 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "11.00_kw": "24 W",
      "12.00_kw": "24 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "11.00_kw": "14 W",
      "12.00_kw": "14 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "11.00_kw": "0 W",
      "12.00_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "11.00_kw": "Electricity",
      "12.00_kw": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "11.00_kw": "0.00 kW",
      "12.00_kw": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "11.00_kw": "2330 kWh",
      "12.00_kw": "3752 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model Indoor unit: SMKL-16D/HBp-A, Outdoor unit: THF-14D/HBpO-A",
      "source_page": 10,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_unit:_smkl-16d/hbp-a,_outdoor_unit:_thf-14d/hbpo-a": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_unit:_smkl-16d/hbp-a,_outdoor_unit:_thf-14d/hbpo-a": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "indoor_unit:_smkl-16d/hbp-a,_outdoor_unit:_thf-14d/hbpo-a": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "indoor_unit:_smkl-16d/hbp-a,_outdoor_unit:_thf-14d/hbpo-a": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "indoor_unit:_smkl-16d/hbp-a,_outdoor_unit:_thf-14d/hbpo-a": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "indoor_unit:_smkl-16d/hbp-a,_outdoor_unit:_thf-14d/hbpo-a": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_smkl-16d/hbp-a,_outdoor_unit:_thf-14d/hbpo-a": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_smkl-16d/hbp-a,_outdoor_unit:_thf-14d/hbpo-a": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "indoor_unit:_smkl-16d/hbp-a,_outdoor_unit:_thf-14d/hbpo-a": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.50 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.05 kW",
      "medium_temperature": "4.65 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.75",
      "medium_temperature": "3.01",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "135 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.63",
      "medium_temperature": "3.46",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.40 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.80",
      "medium_temperature": "2.10",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.39",
      "medium_temperature": "3.27",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "model_indoor_unit",
      "value": "SMKL-16D/HBp-A, Outdoor unit: THF-14D/HBpO-A",
      "source_page": 10,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11"
    },
    {
      "label": "model_name_indoor_unit",
      "value": "SMKL-16D/HBp-A, Outdoor unit:",
      "source_page": 10,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11"
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.20 kW",
      "column_2": "4.50 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.54",
      "column_2": "4.79",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.60 kW",
      "column_2": "4.10 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.59",
      "column_2": "7.25",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "12.40 kW",
      "column_2": "11.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.80",
      "column_2": "2.10",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "12.90 kW",
      "column_2": "10.30 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.51",
      "column_2": "1.81",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.10 kW",
      "column_2": "1.70 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6237 kWh",
      "column_2": "7410 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "156 %",
      "medium_temperature": "117 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.99",
      "medium_temperature": "3.01",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.30 kW",
      "medium_temperature": "7.20 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.35",
      "medium_temperature": "2.56",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.72",
      "medium_temperature": "3.62",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.40 kW",
      "medium_temperature": "3.10 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.11",
      "medium_temperature": "4.77",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.80 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.10 kW 1.70 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "8.00": "0.900",
      "6.40": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "8.00": "10.70 kW",
      "6.40": "8.90 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "8.00": "2.61",
      "6.40": "1.83",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.00": "7.90 kW",
      "6.40": "4.40 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.00": "2.10",
      "6.40": "1.16",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.00": "0.900",
      "6.40": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "8.00": "65 \u00b0C",
      "6.40": "65 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "8.00": "14 W",
      "6.40": "14 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "8.00": "24 W",
      "6.40": "24 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "8.00": "14 W",
      "6.40": "14 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "8.00": "0 W",
      "6.40": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "8.00": "Electricity",
      "6.40": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "8.00": "5.10 kW",
      "6.40": "6.60 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "8.00": "8088 kWh",
      "6.40": "8975 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "8.00": "10.70",
      "6.40": "8.90",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "8.00": "2.61",
      "6.40": "1.83",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "8.00": "0.900",
      "6.40": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "8.00": "",
      "6.40": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "8.00": "",
      "6.40": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "8.00": "",
      "6.40": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "248 %",
      "medium_temperature": "170 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.28",
      "medium_temperature": "4.33",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.00 kW",
      "medium_temperature": "13.10 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.24",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.61",
      "medium_temperature": "3.61",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.20 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.94",
      "medium_temperature": "5.93",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.61",
      "medium_temperature": "3.61",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.10 kW 6.60 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "12.00_kw": "3.40",
      "13.10_kw": "2.24",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "12.00_kw": "0.900",
      "13.10_kw": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "12.00_kw": "65 \u00b0C",
      "13.10_kw": "65 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "12.00_kw": "14 W",
      "13.10_kw": "14 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "12.00_kw": "24 W",
      "13.10_kw": "24 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "12.00_kw": "14 W",
      "13.10_kw": "14 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "12.00_kw": "0 W",
      "13.10_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "12.00_kw": "Electricity",
      "13.10_kw": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "12.00_kw": "0.00 kW",
      "13.10_kw": "0.90 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "12.00_kw": "2638 kWh",
      "13.10_kw": "4325 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.90 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model Indoor unit: SMKLd-16D/3HBp-A, Outdoor unit: THF-14D/HBpO-A",
      "source_page": 14,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_unit:_smkld-16d/3hbp-a,_outdoor_unit:_thf-14d/hbpo-a": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_unit:_smkld-16d/3hbp-a,_outdoor_unit:_thf-14d/hbpo-a": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "indoor_unit:_smkld-16d/3hbp-a,_outdoor_unit:_thf-14d/hbpo-a": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "indoor_unit:_smkld-16d/3hbp-a,_outdoor_unit:_thf-14d/hbpo-a": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "indoor_unit:_smkld-16d/3hbp-a,_outdoor_unit:_thf-14d/hbpo-a": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "indoor_unit:_smkld-16d/3hbp-a,_outdoor_unit:_thf-14d/hbpo-a": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_smkld-16d/3hbp-a,_outdoor_unit:_thf-14d/hbpo-a": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_smkld-16d/3hbp-a,_outdoor_unit:_thf-14d/hbpo-a": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "indoor_unit:_smkld-16d/3hbp-a,_outdoor_unit:_thf-14d/hbpo-a": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.50 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.05 kW",
      "medium_temperature": "4.65 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.75",
      "medium_temperature": "3.01",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "135 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.63",
      "medium_temperature": "3.46",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.40 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.80",
      "medium_temperature": "2.10",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.39",
      "medium_temperature": "3.27",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "model_indoor_unit",
      "value": "SMKLd-16D/3HBp-A, Outdoor unit: THF-14D/HBpO-A",
      "source_page": 14,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11"
    },
    {
      "label": "model_name_indoor_unit",
      "value": "SMKLd-16D/3HBp-A, Outdoor unit:",
      "source_page": 14,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11"
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.20 kW",
      "column_2": "4.50 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.54",
      "column_2": "4.79",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.60 kW",
      "column_2": "4.10 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.59",
      "column_2": "7.25",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "12.40 kW",
      "column_2": "11.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.80",
      "column_2": "2.10",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "12.90 kW",
      "column_2": "10.30 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.51",
      "column_2": "1.81",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.10 kW",
      "column_2": "1.70 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6237 kWh",
      "column_2": "7410 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "156 %",
      "medium_temperature": "117 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.99",
      "medium_temperature": "3.01",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.30 kW",
      "medium_temperature": "7.20 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.35",
      "medium_temperature": "2.56",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.72",
      "medium_temperature": "3.62",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.40 kW",
      "medium_temperature": "3.10 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.11",
      "medium_temperature": "4.77",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.80 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.10 kW 1.70 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "8.00": "0.900",
      "6.40": "0.900",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "8.00": "10.70 kW",
      "6.40": "8.90 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "8.00": "2.61",
      "6.40": "1.83",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.00": "7.90 kW",
      "6.40": "4.40 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.00": "2.10",
      "6.40": "1.16",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.00": "0.900",
      "6.40": "0.900",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "8.00": "65 \u00b0C",
      "6.40": "65 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "8.00": "14 W",
      "6.40": "14 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "8.00": "24 W",
      "6.40": "24 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "8.00": "14 W",
      "6.40": "14 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "8.00": "0 W",
      "6.40": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "8.00": "Electricity",
      "6.40": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "8.00": "5.10 kW",
      "6.40": "6.60 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "8.00": "8088 kWh",
      "6.40": "8975 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "8.00": "10.70",
      "6.40": "8.90",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "8.00": "2.61",
      "6.40": "1.83",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "8.00": "0.900",
      "6.40": "0.900",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "8.00": "",
      "6.40": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "8.00": "",
      "6.40": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "8.00": "",
      "6.40": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "248 %",
      "medium_temperature": "170 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.28",
      "medium_temperature": "4.33",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.00 kW",
      "medium_temperature": "13.10 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.24",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.61",
      "medium_temperature": "3.61",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.20 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.94",
      "medium_temperature": "5.93",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.61",
      "medium_temperature": "3.61",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.10 kW 6.60 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "12.00_kw": "3.40",
      "13.10_kw": "2.24",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "12.00_kw": "0.900",
      "13.10_kw": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "12.00_kw": "65 \u00b0C",
      "13.10_kw": "65 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "12.00_kw": "14 W",
      "13.10_kw": "14 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "12.00_kw": "24 W",
      "13.10_kw": "24 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "12.00_kw": "14 W",
      "13.10_kw": "14 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "12.00_kw": "0 W",
      "13.10_kw": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "12.00_kw": "Electricity",
      "13.10_kw": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "12.00_kw": "0.00 kW",
      "13.10_kw": "0.90 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "12.00_kw": "2638 kWh",
      "13.10_kw": "4325 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.90 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model Indoor unit: SMKLd-16D/3HBp-A, Outdoor unit: THF-16D/HBpO-A",
      "source_page": 18,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_unit:_smkld-16d/3hbp-a,_outdoor_unit:_thf-16d/hbpo-a": "Heating (medium temp)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_unit:_smkld-16d/3hbp-a,_outdoor_unit:_thf-16d/hbpo-a": "Indoor, Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "indoor_unit:_smkld-16d/3hbp-a,_outdoor_unit:_thf-16d/hbpo-a": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "indoor_unit:_smkld-16d/3hbp-a,_outdoor_unit:_thf-16d/hbpo-a": "Yes",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "indoor_unit:_smkld-16d/3hbp-a,_outdoor_unit:_thf-16d/hbpo-a": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "indoor_unit:_smkld-16d/3hbp-a,_outdoor_unit:_thf-16d/hbpo-a": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_smkld-16d/3hbp-a,_outdoor_unit:_thf-16d/hbpo-a": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_smkld-16d/3hbp-a,_outdoor_unit:_thf-16d/hbpo-a": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "indoor_unit:_smkld-16d/3hbp-a,_outdoor_unit:_thf-16d/hbpo-a": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.54 kW",
      "medium_temperature": "5.49 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.52",
      "medium_temperature": "2.91",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "136 %",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.00 kW",
      "medium_temperature": "13.00 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.56",
      "medium_temperature": "3.48",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.40 kW",
      "medium_temperature": "11.60 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.67",
      "medium_temperature": "2.05",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.30 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.33",
      "medium_temperature": "3.31",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "model_indoor_unit",
      "value": "SMKLd-16D/3HBp-A, Outdoor unit: THF-16D/HBpO-A",
      "source_page": 18,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11"
    },
    {
      "label": "model_name_indoor_unit",
      "value": "SMKLd-16D/3HBp-A, Outdoor unit:",
      "source_page": 18,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11"
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.40 kW",
      "column_2": "4.80 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.48",
      "column_2": "4.82",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.60 kW",
      "column_2": "4.00 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.96",
      "column_2": "7.35",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "13.40 kW",
      "column_2": "11.60 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.67",
      "column_2": "2.05",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "13.40 kW",
      "column_2": "11.20 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.46",
      "column_2": "1.72",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.60 kW",
      "column_2": "1.80 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6874 kWh",
      "column_2": "7752 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "155 %",
      "medium_temperature": "120 %",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.96",
      "medium_temperature": "3.09",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.10 kW",
      "medium_temperature": "7.70 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.29",
      "medium_temperature": "2.61",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.79",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.20 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.51",
      "medium_temperature": "4.87",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.70 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.60 kW 1.80 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.59": "0.900",
      "6.39": "0.900",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.59": "11.30 kW",
      "6.39": "9.60 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.59": "2.28",
      "6.39": "1.84",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.59": "9.80 kW",
      "6.39": "5.10 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.59": "1.89",
      "6.39": "1.04",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.59": "0.900",
      "6.39": "0.900",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "7.59": "65 \u00b0C",
      "6.39": "65 \u00b0C",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "7.59": "14 W",
      "6.39": "14 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "7.59": "24 W",
      "6.39": "24 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "7.59": "14 W",
      "6.39": "14 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "7.59": "0 W",
      "6.39": "0 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.59": "Electricity",
      "6.39": "Electricity",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.59": "4.20 kW",
      "6.39": "6.90 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.59": "8631 kWh",
      "6.39": "9390 kWh",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "7.59": "11.30",
      "6.39": "9.60",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "7.59": "2.28",
      "6.39": "1.84",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "7.59": "0.900",
      "6.39": "0.900",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.59": "",
      "6.39": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.59": "",
      "6.39": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "7.59": "",
      "6.39": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "239 %",
      "medium_temperature": "170 %",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.06",
      "medium_temperature": "4.34",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "13.00 kW",
      "medium_temperature": "13.30 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.33",
      "medium_temperature": "2.31",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.60 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.20",
      "medium_temperature": "3.68",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.95",
      "medium_temperature": "5.80",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.60 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.20",
      "medium_temperature": "3.68",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.20 kW 6.90 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11"
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "13.30 kW",
      "column_2": "13.30 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.33",
      "column_2": "2.31",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.70 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2934 kWh",
      "column_2": "4327 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.70 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model Indoor unit: SMKL-16D/HBp-A, Outdoor unit: THF-16D/HBpO-A",
      "source_page": 22,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_unit:_smkl-16d/hbp-a,_outdoor_unit:_thf-16d/hbpo-a": "Heating (medium temp)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_unit:_smkl-16d/hbp-a,_outdoor_unit:_thf-16d/hbpo-a": "Indoor, Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "indoor_unit:_smkl-16d/hbp-a,_outdoor_unit:_thf-16d/hbpo-a": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "indoor_unit:_smkl-16d/hbp-a,_outdoor_unit:_thf-16d/hbpo-a": "Yes",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "indoor_unit:_smkl-16d/hbp-a,_outdoor_unit:_thf-16d/hbpo-a": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "indoor_unit:_smkl-16d/hbp-a,_outdoor_unit:_thf-16d/hbpo-a": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_smkl-16d/hbp-a,_outdoor_unit:_thf-16d/hbpo-a": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_smkl-16d/hbp-a,_outdoor_unit:_thf-16d/hbpo-a": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "indoor_unit:_smkl-16d/hbp-a,_outdoor_unit:_thf-16d/hbpo-a": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.54 kW",
      "medium_temperature": "5.49 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.52",
      "medium_temperature": "2.91",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "136 %",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.00 kW",
      "medium_temperature": "13.00 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.56",
      "medium_temperature": "3.48",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.40 kW",
      "medium_temperature": "11.60 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.67",
      "medium_temperature": "2.05",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.30 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.33",
      "medium_temperature": "3.31",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "model_indoor_unit",
      "value": "SMKL-16D/HBp-A, Outdoor unit: THF-16D/HBpO-A",
      "source_page": 22,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11"
    },
    {
      "label": "model_name_indoor_unit",
      "value": "SMKL-16D/HBp-A, Outdoor unit:",
      "source_page": 22,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11"
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.40 kW",
      "column_2": "4.80 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.48",
      "column_2": "4.82",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.60 kW",
      "column_2": "4.00 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.96",
      "column_2": "7.35",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "13.40 kW",
      "column_2": "11.60 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.67",
      "column_2": "2.05",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "13.40 kW",
      "column_2": "11.20 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.46",
      "column_2": "1.72",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.60 kW",
      "column_2": "1.80 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6874 kWh",
      "column_2": "7752 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "155 %",
      "medium_temperature": "120 %",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.96",
      "medium_temperature": "3.09",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.10 kW",
      "medium_temperature": "7.70 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.29",
      "medium_temperature": "2.61",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.79",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.20 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.51",
      "medium_temperature": "4.87",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.70 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.60 kW 1.80 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.59": "0.900",
      "6.39": "0.900",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.59": "11.30 kW",
      "6.39": "9.60 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.59": "2.28",
      "6.39": "1.84",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.59": "9.80 kW",
      "6.39": "5.10 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.59": "1.89",
      "6.39": "1.04",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.59": "0.900",
      "6.39": "0.900",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "7.59": "65 \u00b0C",
      "6.39": "65 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "7.59": "14 W",
      "6.39": "14 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "7.59": "24 W",
      "6.39": "24 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "7.59": "14 W",
      "6.39": "14 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "7.59": "0 W",
      "6.39": "0 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.59": "Electricity",
      "6.39": "Electricity",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.59": "4.20 kW",
      "6.39": "6.90 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.59": "8631 kWh",
      "6.39": "9390 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "7.59": "11.30",
      "6.39": "9.60",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "7.59": "2.28",
      "6.39": "1.84",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "7.59": "0.900",
      "6.39": "0.900",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.59": "",
      "6.39": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.59": "",
      "6.39": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "7.59": "",
      "6.39": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "239 %",
      "medium_temperature": "170 %",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.06",
      "medium_temperature": "4.34",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "13.00 kW",
      "medium_temperature": "13.30 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.33",
      "medium_temperature": "2.31",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.60 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.20",
      "medium_temperature": "3.68",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.95",
      "medium_temperature": "5.80",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.60 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.20",
      "medium_temperature": "3.68",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.20 kW 6.90 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11"
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "13.30 kW",
      "column_2": "13.30 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.33",
      "column_2": "2.31",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.70 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2934 kWh",
      "column_2": "4327 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.70 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_12_14_16_kW_Single_Phase__Outdoor_Air_Water_11"
    }
  ]
}