{
  "source_pdf": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12.pdf",
  "extraction_timestamp": "2025-11-17T15:29:35.618466",
  "total_records": 897,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Subtype Tri-Thermal Split series 8 10 kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "No. 7 Yuanlin Road,",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "Guangdong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "Tri-Thermal Split series 8 10 kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "041-K051-01",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "1.65 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "09.05.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "Heat Pump Keymark Scheme Rules Rev 11",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "SGS-CSTC Standards Technical Services Co., Ltd. Shunde\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Model Outdoor unit: THF-10D/HBpO-A, Indoor unit: SMKLd-10D/HBp-A",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "outdoor_unit:_thf-10d/hbpo-a,_indoor_unit:_smkld-10d/hbp-a": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "outdoor_unit:_thf-10d/hbpo-a,_indoor_unit:_smkld-10d/hbp-a": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "outdoor_unit:_thf-10d/hbpo-a,_indoor_unit:_smkld-10d/hbp-a": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "outdoor_unit:_thf-10d/hbpo-a,_indoor_unit:_smkld-10d/hbp-a": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "outdoor_unit:_thf-10d/hbpo-a,_indoor_unit:_smkld-10d/hbp-a": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "outdoor_unit:_thf-10d/hbpo-a,_indoor_unit:_smkld-10d/hbp-a": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit:_thf-10d/hbpo-a,_indoor_unit:_smkld-10d/hbp-a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit:_thf-10d/hbpo-a,_indoor_unit:_smkld-10d/hbp-a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "outdoor_unit:_thf-10d/hbpo-a,_indoor_unit:_smkld-10d/hbp-a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.5 kW",
      "medium_temperature": "9 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.98 kW",
      "medium_temperature": "3 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.8",
      "medium_temperature": "3",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "133 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.87",
      "medium_temperature": "3.41",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.90 kW",
      "medium_temperature": "7.10 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.02",
      "medium_temperature": "2.12",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.62",
      "medium_temperature": "3.22",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "model_outdoor_unit",
      "value": "THF-10D/HBpO-A, Indoor unit: SMKLd-10D/HBp-A",
      "source_page": 2,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12"
    },
    {
      "label": "model_name_outdoor_unit",
      "value": "THF-10D/HBpO-A, Indoor unit:",
      "source_page": 2,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12"
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.30 kW",
      "column_2": "2.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.68",
      "column_2": "4.64",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.30 kW",
      "column_2": "2.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.97",
      "column_2": "6.86",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.90 kW",
      "column_2": "7.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.02",
      "column_2": "2.12",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "7.60 kW",
      "column_2": "6.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.73",
      "column_2": "1.85",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.40 kW",
      "column_2": "1.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3791 kWh",
      "column_2": "4895 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "110 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.07",
      "medium_temperature": "2.82",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.20 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.48",
      "medium_temperature": "2.47",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.26",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.10 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.19",
      "medium_temperature": "4.18",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.40 kW",
      "medium_temperature": "2.30 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.40 kW 1.90 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.64": "0.900",
      "5.73": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.64": "6.40 kW",
      "5.73": "5.80 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.64": "2.57",
      "5.73": "1.84",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.64": "3.90 kW",
      "5.73": "2.70 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.64": "1.49",
      "5.73": "1.18",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.64": "0.900",
      "5.73": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "7.64": "65 \u00b0C",
      "5.73": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "7.64": "15 W",
      "5.73": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "7.64": "15 W",
      "5.73": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "7.64": "15 W",
      "5.73": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "7.64": "15 W",
      "5.73": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.64": "Electricity",
      "5.73": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.64": "4.10 kW",
      "5.73": "4.30 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.64": "4748 kWh",
      "5.73": "6270 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "7.64": "6.40",
      "5.73": "5.80",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "7.64": "2.57",
      "5.73": "1.84",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "7.64": "0.900",
      "5.73": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.64": "",
      "5.73": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.64": "",
      "5.73": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "7.64": "",
      "5.73": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "256 %",
      "medium_temperature": "174 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.48",
      "medium_temperature": "4.42",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.50 kW",
      "medium_temperature": "7.80 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.73",
      "medium_temperature": "2.30",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.81",
      "medium_temperature": "3.83",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.40 kW",
      "medium_temperature": "2.20 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.93",
      "medium_temperature": "5.66",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.50 kW",
      "medium_temperature": "7.80 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.73",
      "medium_temperature": "2.30",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.10 kW 4.30 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.50_kw": "3.73",
      "7.80_kw": "2.30",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.50_kw": "0.900",
      "7.80_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "8.50_kw": "65 \u00b0C",
      "7.80_kw": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "8.50_kw": "15 W",
      "7.80_kw": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "8.50_kw": "15 W",
      "7.80_kw": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "8.50_kw": "15 W",
      "7.80_kw": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "8.50_kw": "15 W",
      "7.80_kw": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "8.50_kw": "Electricity",
      "7.80_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "8.50_kw": "0.00 kW",
      "7.80_kw": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "8.50_kw": "1756 kWh",
      "7.80_kw": "2386 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Model Outdoor unit: THF-10D/HBpO-A, Indoor unit: SMKL-10D/HBp-A",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "outdoor_unit:_thf-10d/hbpo-a,_indoor_unit:_smkl-10d/hbp-a": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "outdoor_unit:_thf-10d/hbpo-a,_indoor_unit:_smkl-10d/hbp-a": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "outdoor_unit:_thf-10d/hbpo-a,_indoor_unit:_smkl-10d/hbp-a": "Colder, Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "outdoor_unit:_thf-10d/hbpo-a,_indoor_unit:_smkl-10d/hbp-a": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "outdoor_unit:_thf-10d/hbpo-a,_indoor_unit:_smkl-10d/hbp-a": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "outdoor_unit:_thf-10d/hbpo-a,_indoor_unit:_smkl-10d/hbp-a": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit:_thf-10d/hbpo-a,_indoor_unit:_smkl-10d/hbp-a": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit:_thf-10d/hbpo-a,_indoor_unit:_smkl-10d/hbp-a": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "outdoor_unit:_thf-10d/hbpo-a,_indoor_unit:_smkl-10d/hbp-a": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.5 kW",
      "medium_temperature": "9 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.98 kW",
      "medium_temperature": "3 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.8",
      "medium_temperature": "3",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "133 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.87",
      "medium_temperature": "3.41",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.90 kW",
      "medium_temperature": "7.10 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.02",
      "medium_temperature": "2.12",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.62",
      "medium_temperature": "3.22",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "model_outdoor_unit",
      "value": "THF-10D/HBpO-A, Indoor unit: SMKL-10D/HBp-A",
      "source_page": 6,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12"
    },
    {
      "label": "model_name_outdoor_unit",
      "value": "THF-10D/HBpO-A, Indoor unit:",
      "source_page": 6,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12"
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.30 kW",
      "column_2": "2.70 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.68",
      "column_2": "4.64",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.30 kW",
      "column_2": "2.30 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.97",
      "column_2": "6.86",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.90 kW",
      "column_2": "7.10 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.02",
      "column_2": "2.12",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "7.60 kW",
      "column_2": "6.10 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.73",
      "column_2": "1.85",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.40 kW",
      "column_2": "1.90 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3791 kWh",
      "column_2": "4895 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "110 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.07",
      "medium_temperature": "2.82",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.20 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.48",
      "medium_temperature": "2.47",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.26",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.10 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.19",
      "medium_temperature": "4.18",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.40 kW",
      "medium_temperature": "2.30 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.40 kW 1.90 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.64": "0.900",
      "5.73": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.64": "6.40 kW",
      "5.73": "5.80 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.64": "2.57",
      "5.73": "1.84",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.64": "3.90 kW",
      "5.73": "2.70 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.64": "1.49",
      "5.73": "1.18",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.64": "0.900",
      "5.73": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "7.64": "65 \u00b0C",
      "5.73": "65 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "7.64": "15 W",
      "5.73": "15 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "7.64": "15 W",
      "5.73": "15 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "7.64": "15 W",
      "5.73": "15 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "7.64": "15 W",
      "5.73": "15 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.64": "Electricity",
      "5.73": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.64": "4.10 kW",
      "5.73": "4.30 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.64": "4748 kWh",
      "5.73": "6270 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "7.64": "6.40",
      "5.73": "5.80",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "7.64": "2.57",
      "5.73": "1.84",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "7.64": "0.900",
      "5.73": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.64": "",
      "5.73": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.64": "",
      "5.73": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "7.64": "",
      "5.73": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "256 %",
      "medium_temperature": "174 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.48",
      "medium_temperature": "4.42",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.50 kW",
      "medium_temperature": "7.80 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.73",
      "medium_temperature": "2.30",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.81",
      "medium_temperature": "3.83",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.40 kW",
      "medium_temperature": "2.20 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.93",
      "medium_temperature": "5.66",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.50 kW",
      "medium_temperature": "7.80 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.73",
      "medium_temperature": "2.30",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.10 kW 4.30 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.50_kw": "3.73",
      "7.80_kw": "2.30",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.50_kw": "0.900",
      "7.80_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "8.50_kw": "65 \u00b0C",
      "7.80_kw": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "8.50_kw": "15 W",
      "7.80_kw": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "8.50_kw": "15 W",
      "7.80_kw": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "8.50_kw": "15 W",
      "7.80_kw": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "8.50_kw": "15 W",
      "7.80_kw": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "8.50_kw": "Electricity",
      "7.80_kw": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "8.50_kw": "0.00 kW",
      "7.80_kw": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "8.50_kw": "1756 kWh",
      "7.80_kw": "2386 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Model Outdoor unit: THF-10D/HBpO-A, Indoor unit: SMKLd-10S/HBp-A",
      "source_page": 10,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "outdoor_unit:_thf-10d/hbpo-a,_indoor_unit:_smkld-10s/hbp-a": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "outdoor_unit:_thf-10d/hbpo-a,_indoor_unit:_smkld-10s/hbp-a": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "outdoor_unit:_thf-10d/hbpo-a,_indoor_unit:_smkld-10s/hbp-a": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "outdoor_unit:_thf-10d/hbpo-a,_indoor_unit:_smkld-10s/hbp-a": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "outdoor_unit:_thf-10d/hbpo-a,_indoor_unit:_smkld-10s/hbp-a": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "outdoor_unit:_thf-10d/hbpo-a,_indoor_unit:_smkld-10s/hbp-a": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit:_thf-10d/hbpo-a,_indoor_unit:_smkld-10s/hbp-a": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit:_thf-10d/hbpo-a,_indoor_unit:_smkld-10s/hbp-a": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "outdoor_unit:_thf-10d/hbpo-a,_indoor_unit:_smkld-10s/hbp-a": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.5 kW",
      "medium_temperature": "9 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.98 kW",
      "medium_temperature": "3 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.8",
      "medium_temperature": "3",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "133 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.87",
      "medium_temperature": "3.41",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.90 kW",
      "medium_temperature": "7.10 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.02",
      "medium_temperature": "2.12",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.62",
      "medium_temperature": "3.22",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "model_outdoor_unit",
      "value": "THF-10D/HBpO-A, Indoor unit: SMKLd-10S/HBp-A",
      "source_page": 10,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12"
    },
    {
      "label": "model_name_outdoor_unit",
      "value": "THF-10D/HBpO-A, Indoor unit:",
      "source_page": 10,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12"
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.30 kW",
      "column_2": "2.70 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.68",
      "column_2": "4.64",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.30 kW",
      "column_2": "2.30 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.97",
      "column_2": "6.86",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.90 kW",
      "column_2": "7.10 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.02",
      "column_2": "2.12",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "7.60 kW",
      "column_2": "6.10 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.73",
      "column_2": "1.85",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.40 kW",
      "column_2": "1.90 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3791 kWh",
      "column_2": "4895 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "110 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.07",
      "medium_temperature": "2.82",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.20 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.48",
      "medium_temperature": "2.47",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.26",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.10 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.19",
      "medium_temperature": "4.18",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.40 kW",
      "medium_temperature": "2.30 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.40 kW 1.90 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.64": "0.900",
      "5.73": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.64": "6.40 kW",
      "5.73": "5.80 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.64": "2.57",
      "5.73": "1.84",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.64": "3.90 kW",
      "5.73": "2.70 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.64": "1.49",
      "5.73": "1.18",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.64": "0.900",
      "5.73": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "7.64": "65 \u00b0C",
      "5.73": "65 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "7.64": "15 W",
      "5.73": "15 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "7.64": "15 W",
      "5.73": "15 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "7.64": "15 W",
      "5.73": "15 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "7.64": "15 W",
      "5.73": "15 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.64": "Electricity",
      "5.73": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.64": "4.10 kW",
      "5.73": "4.30 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.64": "4748 kWh",
      "5.73": "6270 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "7.64": "6.40",
      "5.73": "5.80",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "7.64": "2.57",
      "5.73": "1.84",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "7.64": "0.900",
      "5.73": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.64": "",
      "5.73": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.64": "",
      "5.73": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "7.64": "",
      "5.73": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "256 %",
      "medium_temperature": "174 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.48",
      "medium_temperature": "4.42",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.50 kW",
      "medium_temperature": "7.80 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.73",
      "medium_temperature": "2.30",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.81",
      "medium_temperature": "3.83",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.40 kW",
      "medium_temperature": "2.20 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.93",
      "medium_temperature": "5.66",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.50 kW",
      "medium_temperature": "7.80 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.73",
      "medium_temperature": "2.30",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.10 kW 4.30 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.50_kw": "3.73",
      "7.80_kw": "2.30",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.50_kw": "0.900",
      "7.80_kw": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "8.50_kw": "65 \u00b0C",
      "7.80_kw": "65 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "8.50_kw": "15 W",
      "7.80_kw": "15 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "8.50_kw": "15 W",
      "7.80_kw": "15 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "8.50_kw": "15 W",
      "7.80_kw": "15 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "8.50_kw": "15 W",
      "7.80_kw": "15 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "8.50_kw": "Electricity",
      "7.80_kw": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "8.50_kw": "0.00 kW",
      "7.80_kw": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "8.50_kw": "1756 kWh",
      "7.80_kw": "2386 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Model Outdoor unit: THF-8D/HBpO-A, Indoor unit: SMKLd-8D/HBp-A",
      "source_page": 14,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "outdoor_unit:_thf-8d/hbpo-a,_indoor_unit:_smkld-8d/hbp-_a": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "outdoor_unit:_thf-8d/hbpo-a,_indoor_unit:_smkld-8d/hbp-_a": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "outdoor_unit:_thf-8d/hbpo-a,_indoor_unit:_smkld-8d/hbp-_a": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "outdoor_unit:_thf-8d/hbpo-a,_indoor_unit:_smkld-8d/hbp-_a": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "outdoor_unit:_thf-8d/hbpo-a,_indoor_unit:_smkld-8d/hbp-_a": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "outdoor_unit:_thf-8d/hbpo-a,_indoor_unit:_smkld-8d/hbp-_a": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit:_thf-8d/hbpo-a,_indoor_unit:_smkld-8d/hbp-_a": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit:_thf-8d/hbpo-a,_indoor_unit:_smkld-8d/hbp-_a": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "outdoor_unit:_thf-8d/hbpo-a,_indoor_unit:_smkld-8d/hbp-_a": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8 kW",
      "medium_temperature": "7.4 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.6 kW",
      "medium_temperature": "2.38 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5",
      "medium_temperature": "3.11",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "135 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.89",
      "medium_temperature": "3.44",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.10 kW",
      "medium_temperature": "6.10 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.07",
      "medium_temperature": "2.07",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.62",
      "medium_temperature": "3.33",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "model_outdoor_unit",
      "value": "THF-8D/HBpO-A, Indoor unit: SMKLd-8D/HBp-A",
      "source_page": 14,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12"
    },
    {
      "label": "model_name_outdoor_unit",
      "value": "THF-8D/HBpO-A, Indoor unit: SMKLd-8D/HBp-",
      "source_page": 14,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12"
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.90 kW",
      "column_2": "2.50 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.70",
      "column_2": "4.53",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.30 kW",
      "column_2": "2.30 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.97",
      "column_2": "6.85",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.10 kW",
      "column_2": "6.10 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.07",
      "column_2": "2.07",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "7.60 kW",
      "column_2": "6.10 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.73",
      "column_2": "1.85",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.40 kW",
      "column_2": "0.90 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3404 kWh",
      "column_2": "4205 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "159 %",
      "medium_temperature": "111 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.04",
      "medium_temperature": "2.84",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.58",
      "medium_temperature": "2.39",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.20 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.88",
      "medium_temperature": "3.42",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.00 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.61",
      "medium_temperature": "4.22",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.40 kW",
      "medium_temperature": "2.30 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.40 kW 0.90 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.82": "0.900",
      "6.18": "0.900",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.82": "5.70 kW",
      "6.18": "4.80 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.82": "2.68",
      "6.18": "1.84",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.82": "3.40 kW",
      "6.18": "2.70 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.82": "1.65",
      "6.18": "1.18",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.82": "0.900",
      "6.18": "0.900",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "6.82": "65 \u00b0C",
      "6.18": "65 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "6.82": "15 W",
      "6.18": "15 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "6.82": "15 W",
      "6.18": "15 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "6.82": "15 W",
      "6.18": "15 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "6.82": "15 W",
      "6.18": "15 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.82": "Electricity",
      "6.18": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.82": "3.60 kW",
      "6.18": "3.30 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.82": "4328 kWh",
      "6.18": "5197 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "6.82": "5.70",
      "6.18": "4.80",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "6.82": "2.68",
      "6.18": "1.84",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "6.82": "0.900",
      "6.18": "0.900",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.82": "",
      "6.18": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.82": "",
      "6.18": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.82": "",
      "6.18": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "253 %",
      "medium_temperature": "174 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.41",
      "medium_temperature": "4.42",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.90 kW",
      "medium_temperature": "7.80 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.68",
      "medium_temperature": "2.30",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.10 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.86",
      "medium_temperature": "3.83",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.40 kW",
      "medium_temperature": "2.20 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.71",
      "medium_temperature": "5.66",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.90 kW",
      "medium_temperature": "7.80 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.68",
      "medium_temperature": "2.30",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.60 kW 3.30 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.90_kw": "3.68",
      "7.80_kw": "2.30",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.90_kw": "0.900",
      "7.80_kw": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "7.90_kw": "65 \u00b0C",
      "7.80_kw": "65 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "7.90_kw": "15 W",
      "7.80_kw": "15 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "7.90_kw": "15 W",
      "7.80_kw": "15 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "7.90_kw": "15 W",
      "7.80_kw": "15 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "7.90_kw": "15 W",
      "7.80_kw": "15 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "7.90_kw": "Electricity",
      "7.80_kw": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "7.90_kw": "0.00 kW",
      "7.80_kw": "0.00 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "7.90_kw": "1658 kWh",
      "7.80_kw": "2386 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Model Outdoor unit: THF-8D/HBpO-A, Indoor unit: SMKL-8D/HBp-A",
      "source_page": 18,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "outdoor_unit:_thf-8d/hbpo-a,_indoor_unit:_smkl-8d/hbp-_a": "Heating (medium temp)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "outdoor_unit:_thf-8d/hbpo-a,_indoor_unit:_smkl-8d/hbp-_a": "Indoor, Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "outdoor_unit:_thf-8d/hbpo-a,_indoor_unit:_smkl-8d/hbp-_a": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "outdoor_unit:_thf-8d/hbpo-a,_indoor_unit:_smkl-8d/hbp-_a": "Yes",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "outdoor_unit:_thf-8d/hbpo-a,_indoor_unit:_smkl-8d/hbp-_a": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "outdoor_unit:_thf-8d/hbpo-a,_indoor_unit:_smkl-8d/hbp-_a": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit:_thf-8d/hbpo-a,_indoor_unit:_smkl-8d/hbp-_a": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit:_thf-8d/hbpo-a,_indoor_unit:_smkl-8d/hbp-_a": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "outdoor_unit:_thf-8d/hbpo-a,_indoor_unit:_smkl-8d/hbp-_a": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8 kW",
      "medium_temperature": "7.4 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.6 kW",
      "medium_temperature": "2.38 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5",
      "medium_temperature": "3.11",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "135 %",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.89",
      "medium_temperature": "3.44",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.10 kW",
      "medium_temperature": "6.10 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.07",
      "medium_temperature": "2.07",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.62",
      "medium_temperature": "3.33",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "model_outdoor_unit",
      "value": "THF-8D/HBpO-A, Indoor unit: SMKL-8D/HBp-A",
      "source_page": 18,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12"
    },
    {
      "label": "model_name_outdoor_unit",
      "value": "THF-8D/HBpO-A, Indoor unit: SMKL-8D/HBp-",
      "source_page": 18,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12"
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.90 kW",
      "column_2": "2.50 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.70",
      "column_2": "4.53",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.30 kW",
      "column_2": "2.30 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.97",
      "column_2": "6.85",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.10 kW",
      "column_2": "6.10 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.07",
      "column_2": "2.07",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "7.60 kW",
      "column_2": "6.10 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.73",
      "column_2": "1.85",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.40 kW",
      "column_2": "0.90 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3404 kWh",
      "column_2": "4205 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "159 %",
      "medium_temperature": "111 %",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.04",
      "medium_temperature": "2.84",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.58",
      "medium_temperature": "2.39",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.20 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.88",
      "medium_temperature": "3.42",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.00 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.61",
      "medium_temperature": "4.22",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.40 kW",
      "medium_temperature": "2.30 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.40 kW 0.90 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.82": "0.900",
      "6.18": "0.900",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.82": "5.70 kW",
      "6.18": "4.80 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.82": "2.68",
      "6.18": "1.84",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.82": "3.40 kW",
      "6.18": "2.70 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.82": "1.65",
      "6.18": "1.18",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.82": "0.900",
      "6.18": "0.900",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "6.82": "65 \u00b0C",
      "6.18": "65 \u00b0C",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "6.82": "15 W",
      "6.18": "15 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "6.82": "15 W",
      "6.18": "15 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "6.82": "15 W",
      "6.18": "15 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "6.82": "15 W",
      "6.18": "15 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.82": "Electricity",
      "6.18": "Electricity",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.82": "3.60 kW",
      "6.18": "3.30 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.82": "4328 kWh",
      "6.18": "5197 kWh",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "6.82": "5.70",
      "6.18": "4.80",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "6.82": "2.68",
      "6.18": "1.84",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "6.82": "0.900",
      "6.18": "0.900",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.82": "",
      "6.18": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.82": "",
      "6.18": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.82": "",
      "6.18": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "253 %",
      "medium_temperature": "174 %",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.41",
      "medium_temperature": "4.42",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.90 kW",
      "medium_temperature": "7.80 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.68",
      "medium_temperature": "2.30",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.10 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.86",
      "medium_temperature": "3.83",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.40 kW",
      "medium_temperature": "2.20 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.71",
      "medium_temperature": "5.66",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.90 kW",
      "medium_temperature": "7.80 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.68",
      "medium_temperature": "2.30",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.60 kW 3.30 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.90_kw": "3.68",
      "7.80_kw": "2.30",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.90_kw": "0.900",
      "7.80_kw": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "7.90_kw": "65 \u00b0C",
      "7.80_kw": "65 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "7.90_kw": "15 W",
      "7.80_kw": "15 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "7.90_kw": "15 W",
      "7.80_kw": "15 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "7.90_kw": "15 W",
      "7.80_kw": "15 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "7.90_kw": "15 W",
      "7.80_kw": "15 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "7.90_kw": "Electricity",
      "7.80_kw": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "7.90_kw": "0.00 kW",
      "7.80_kw": "0.00 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "7.90_kw": "1658 kWh",
      "7.80_kw": "2386 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Model Outdoor unit: THF-8D/HBpO-A, Indoor unit: SMKLd-8S/HBp-A",
      "source_page": 22,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "outdoor_unit:_thf-8d/hbpo-a,_indoor_unit:_smkld-8s/hbp-_a": "Heating (medium temp)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "outdoor_unit:_thf-8d/hbpo-a,_indoor_unit:_smkld-8s/hbp-_a": "Indoor, Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "outdoor_unit:_thf-8d/hbpo-a,_indoor_unit:_smkld-8s/hbp-_a": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "outdoor_unit:_thf-8d/hbpo-a,_indoor_unit:_smkld-8s/hbp-_a": "Yes",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "outdoor_unit:_thf-8d/hbpo-a,_indoor_unit:_smkld-8s/hbp-_a": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "outdoor_unit:_thf-8d/hbpo-a,_indoor_unit:_smkld-8s/hbp-_a": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit:_thf-8d/hbpo-a,_indoor_unit:_smkld-8s/hbp-_a": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit:_thf-8d/hbpo-a,_indoor_unit:_smkld-8s/hbp-_a": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "outdoor_unit:_thf-8d/hbpo-a,_indoor_unit:_smkld-8s/hbp-_a": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8 kW",
      "medium_temperature": "7.4 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.6 kW",
      "medium_temperature": "2.38 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5",
      "medium_temperature": "3.11",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "135 %",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.89",
      "medium_temperature": "3.44",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.10 kW",
      "medium_temperature": "6.10 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.07",
      "medium_temperature": "2.07",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.62",
      "medium_temperature": "3.33",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "model_outdoor_unit",
      "value": "THF-8D/HBpO-A, Indoor unit: SMKLd-8S/HBp-A",
      "source_page": 22,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12"
    },
    {
      "label": "model_name_outdoor_unit",
      "value": "THF-8D/HBpO-A, Indoor unit: SMKLd-8S/HBp-",
      "source_page": 22,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12"
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.90 kW",
      "column_2": "2.50 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.70",
      "column_2": "4.53",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.30 kW",
      "column_2": "2.30 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.97",
      "column_2": "6.85",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.10 kW",
      "column_2": "6.10 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.07",
      "column_2": "2.07",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "7.60 kW",
      "column_2": "6.10 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.73",
      "column_2": "1.85",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.40 kW",
      "column_2": "0.90 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3404 kWh",
      "column_2": "4205 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "159 %",
      "medium_temperature": "111 %",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.04",
      "medium_temperature": "2.84",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.58",
      "medium_temperature": "2.39",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.20 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.88",
      "medium_temperature": "3.42",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.00 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.61",
      "medium_temperature": "4.22",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.40 kW",
      "medium_temperature": "2.30 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.40 kW 0.90 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.82": "0.900",
      "6.18": "0.900",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.82": "5.70 kW",
      "6.18": "4.80 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.82": "2.68",
      "6.18": "1.84",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.82": "3.40 kW",
      "6.18": "2.70 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.82": "1.65",
      "6.18": "1.18",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.82": "0.900",
      "6.18": "0.900",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "6.82": "65 \u00b0C",
      "6.18": "65 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "6.82": "15 W",
      "6.18": "15 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "6.82": "15 W",
      "6.18": "15 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "6.82": "15 W",
      "6.18": "15 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "6.82": "15 W",
      "6.18": "15 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.82": "Electricity",
      "6.18": "Electricity",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.82": "3.60 kW",
      "6.18": "3.30 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.82": "4328 kWh",
      "6.18": "5197 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "6.82": "5.70",
      "6.18": "4.80",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "6.82": "2.68",
      "6.18": "1.84",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "6.82": "0.900",
      "6.18": "0.900",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.82": "",
      "6.18": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.82": "",
      "6.18": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.82": "",
      "6.18": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "253 %",
      "medium_temperature": "174 %",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.41",
      "medium_temperature": "4.42",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.90 kW",
      "medium_temperature": "7.80 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.68",
      "medium_temperature": "2.30",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.10 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.86",
      "medium_temperature": "3.83",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.40 kW",
      "medium_temperature": "2.20 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.71",
      "medium_temperature": "5.66",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.90 kW",
      "medium_temperature": "7.80 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.68",
      "medium_temperature": "2.30",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.60 kW 3.30 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.90_kw": "3.68",
      "7.80_kw": "2.30",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.90_kw": "0.900",
      "7.80_kw": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "7.90_kw": "65 \u00b0C",
      "7.80_kw": "65 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "7.90_kw": "15 W",
      "7.80_kw": "15 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "7.90_kw": "15 W",
      "7.80_kw": "15 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "7.90_kw": "15 W",
      "7.80_kw": "15 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "7.90_kw": "15 W",
      "7.80_kw": "15 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "7.90_kw": "Electricity",
      "7.80_kw": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "7.90_kw": "0.00 kW",
      "7.80_kw": "0.00 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "7.90_kw": "1658 kWh",
      "7.80_kw": "2386 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_Split_series_8_10_kW_Outdoor_Air_Water_12"
    }
  ]
}