{
  "source_pdf": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5.pdf",
  "extraction_timestamp": "2025-11-17T15:29:46.759178",
  "total_records": 583,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Subtype Tri-Thermal monobloc series 8 10 kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "No. 7 Yuanlin Road,",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "Guangdong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "Tri-Thermal monobloc series 8 10 kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "041-K051-04",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "1.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "29.08.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "Heat Pump Keymark Scheme Rules Rev 12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "gd_tcl_intelligent_heating_&_ventilating_equipment_co.,_ltd.": "SGS-CSTC Standards Technical Services Co., Ltd. Shunde\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model THMLd-8D/3HBp-A",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thmld-8d/3hbp-a": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thmld-8d/3hbp-a": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thmld-8d/3hbp-a": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "thmld-8d/3hbp-a": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thmld-8d/3hbp-a": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thmld-8d/3hbp-a": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thmld-8d/3hbp-a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thmld-8d/3hbp-a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thmld-8d/3hbp-a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.40 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.60 kW",
      "medium_temperature": "2.38 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "3.11",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "136 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.07",
      "medium_temperature": "3.47",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.10 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.12",
      "medium_temperature": "2.20",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.37",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.40 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.81": "0.900",
      "4.57": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.81": "1.70 kW",
      "4.57": "1.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.81": "8.00",
      "4.57": "5.87",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.81": "0.900",
      "4.57": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.81": "7.10 kW",
      "4.57": "5.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.81": "3.12",
      "4.57": "2.20",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.81": "6.50 kW",
      "4.57": "5.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.81": "2.84",
      "4.57": "1.84",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.81": "0.900",
      "4.57": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.81": "65 \u00b0C",
      "4.57": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.81": "14 W",
      "4.57": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.81": "24 W",
      "4.57": "24 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.81": "14 W",
      "4.57": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.81": "0 W",
      "4.57": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.81": "Electricity",
      "4.57": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.81": "1.50 kW",
      "4.57": "2.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.81": "3276 kWh",
      "4.57": "3937 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.81": "",
      "4.57": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.81": "",
      "4.57": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.81": "",
      "4.57": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "167 %",
      "medium_temperature": "115 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.26",
      "medium_temperature": "2.96",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.59",
      "medium_temperature": "2.48",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.20 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.30",
      "medium_temperature": "3.59",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.60 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.98",
      "medium_temperature": "4.08",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.90 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.42",
      "medium_temperature": "6.01",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.70 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.50 kW 2.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.61": "4.00 kW",
      "1.87": "3.20 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.61": "1.93",
      "1.87": "1.31",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.61": "0.900",
      "1.87": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.61": "65 \u00b0C",
      "1.87": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.61": "14 W",
      "1.87": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.61": "24 W",
      "1.87": "24 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.61": "14 W",
      "1.87": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.61": "0 W",
      "1.87": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.61": "Electricity",
      "1.87": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.61": "3.00 kW",
      "1.87": "2.80 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.61": "4044 kWh",
      "1.87": "4891 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.61": "5.70",
      "1.87": "4.80",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.61": "2.61",
      "1.87": "1.87",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.61": "0.900",
      "1.87": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.61": "",
      "1.87": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.61": "",
      "1.87": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "2.61": "",
      "1.87": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "278 %",
      "medium_temperature": "171 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.02",
      "medium_temperature": "4.35",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "7.40 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.82",
      "medium_temperature": "2.52",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.12",
      "medium_temperature": "3.60",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.20 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.15",
      "medium_temperature": "5.80",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.12",
      "medium_temperature": "3.60",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.70 kW",
      "medium_temperature": "7.40 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.82",
      "medium_temperature": "2.52",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.00 kW 2.80 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.30 kW",
      "column_2": "0.60 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1492 kWh",
      "column_2": "2347 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.30 kW 0.60 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model THML-8D/HBp-A",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thml-8d/hbp-a": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thml-8d/hbp-a": "Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thml-8d/hbp-a": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "thml-8d/hbp-a": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thml-8d/hbp-a": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thml-8d/hbp-a": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thml-8d/hbp-a": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thml-8d/hbp-a": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thml-8d/hbp-a": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.40 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.60 kW",
      "medium_temperature": "2.38 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "3.11",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "136 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.07",
      "medium_temperature": "3.47",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.10 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.12",
      "medium_temperature": "2.20",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.37",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.40 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.81": "0.900",
      "4.57": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.81": "1.70 kW",
      "4.57": "1.60 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.81": "8.00",
      "4.57": "5.87",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.81": "0.900",
      "4.57": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.81": "7.10 kW",
      "4.57": "5.80 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.81": "3.12",
      "4.57": "2.20",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.81": "6.50 kW",
      "4.57": "5.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.81": "2.84",
      "4.57": "1.84",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.81": "0.900",
      "4.57": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.81": "65 \u00b0C",
      "4.57": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.81": "14 W",
      "4.57": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.81": "24 W",
      "4.57": "24 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.81": "14 W",
      "4.57": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.81": "0 W",
      "4.57": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.81": "Electricity",
      "4.57": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.81": "1.50 kW",
      "4.57": "2.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.81": "3276 kWh",
      "4.57": "3937 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.81": "",
      "4.57": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.81": "",
      "4.57": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.81": "",
      "4.57": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "167 %",
      "medium_temperature": "115 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.26",
      "medium_temperature": "2.96",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.59",
      "medium_temperature": "2.48",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.20 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.30",
      "medium_temperature": "3.59",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.60 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.98",
      "medium_temperature": "4.08",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.90 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.42",
      "medium_temperature": "6.01",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.70 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.50 kW 2.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.61": "4.00 kW",
      "1.87": "3.20 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.61": "1.93",
      "1.87": "1.31",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.61": "0.900",
      "1.87": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.61": "65 \u00b0C",
      "1.87": "65 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.61": "14 W",
      "1.87": "14 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.61": "24 W",
      "1.87": "24 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.61": "14 W",
      "1.87": "14 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.61": "0 W",
      "1.87": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.61": "Electricity",
      "1.87": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.61": "3.00 kW",
      "1.87": "2.80 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.61": "4044 kWh",
      "1.87": "4891 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.61": "5.70",
      "1.87": "4.80",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.61": "2.61",
      "1.87": "1.87",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.61": "0.900",
      "1.87": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.61": "",
      "1.87": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.61": "",
      "1.87": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "2.61": "",
      "1.87": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "278 %",
      "medium_temperature": "171 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.02",
      "medium_temperature": "4.35",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "7.40 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.82",
      "medium_temperature": "2.52",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.12",
      "medium_temperature": "3.60",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.20 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.15",
      "medium_temperature": "5.80",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.12",
      "medium_temperature": "3.60",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.70 kW",
      "medium_temperature": "7.40 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.82",
      "medium_temperature": "2.52",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.00 kW 2.80 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.30 kW",
      "column_2": "0.60 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1492 kWh",
      "column_2": "2347 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.30 kW 0.60 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model THMLd-10D/3HBp-A",
      "source_page": 10,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thmld-10d/3hbp-a": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thmld-10d/3hbp-a": "Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thmld-10d/3hbp-a": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "thmld-10d/3hbp-a": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thmld-10d/3hbp-a": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thmld-10d/3hbp-a": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thmld-10d/3hbp-a": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thmld-10d/3hbp-a": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thmld-10d/3hbp-a": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.50 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.98 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "3.00",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "199 %",
      "medium_temperature": "138 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.05",
      "medium_temperature": "3.51",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.00 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.99",
      "medium_temperature": "2.10",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.97",
      "medium_temperature": "3.44",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.78": "0.900",
      "4.74": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.78": "2.00 kW",
      "4.74": "1.80 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.78": "9.10",
      "4.74": "6.22",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.78": "0.900",
      "4.74": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.78": "8.00 kW",
      "4.74": "6.80 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.78": "2.99",
      "4.74": "2.10",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.78": "7.30 kW",
      "4.74": "5.20 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.78": "2.72",
      "4.74": "1.83",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.78": "0.900",
      "4.74": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.78": "65 \u00b0C",
      "4.74": "65 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.78": "14 W",
      "4.74": "14 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.78": "24 W",
      "4.74": "24 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.78": "14 W",
      "4.74": "14 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.78": "0 W",
      "4.74": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.78": "Electricity",
      "4.74": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.78": "1.70 kW",
      "4.74": "2.80 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.78": "3702 kWh",
      "4.74": "4537 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.78": "",
      "4.74": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.78": "",
      "4.74": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.78": "",
      "4.74": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "170 %",
      "medium_temperature": "116 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.33",
      "medium_temperature": "2.98",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.50",
      "medium_temperature": "2.53",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.51",
      "medium_temperature": "3.51",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.00 kW",
      "medium_temperature": "1.70 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.63",
      "medium_temperature": "4.52",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.90 kW",
      "medium_temperature": "1.70 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.58",
      "medium_temperature": "6.51",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.30 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.70 kW 2.80 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.56": "4.60 kW",
      "1.92": "2.80 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.56": "1.99",
      "1.92": "1.24",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.56": "0.900",
      "1.92": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.56": "65 \u00b0C",
      "1.92": "65 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.56": "14 W",
      "1.92": "14 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.56": "24 W",
      "1.92": "24 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.56": "14 W",
      "1.92": "14 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.56": "0 W",
      "1.92": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.56": "Electricity",
      "1.92": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.56": "3.40 kW",
      "1.92": "4.20 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.56": "4417 kWh",
      "1.92": "5613 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.56": "6.30",
      "1.92": "5.50",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.56": "2.56",
      "1.92": "1.92",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.56": "0.900",
      "1.92": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.56": "",
      "1.92": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.56": "",
      "1.92": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "2.56": "",
      "1.92": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "268 %",
      "medium_temperature": "179 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.78",
      "medium_temperature": "4.55",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.40 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.67",
      "medium_temperature": "2.27",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.99",
      "medium_temperature": "3.92",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.40 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.73",
      "medium_temperature": "6.17",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.99",
      "medium_temperature": "3.92",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.40 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.67",
      "medium_temperature": "2.27",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.40 kW 4.20 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.60 kW",
      "column_2": "0.40 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1694 kWh",
      "column_2": "2353 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.60 kW 0.40 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model THML-10D/HBp-A",
      "source_page": 14,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thml-10d/hbp-a": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thml-10d/hbp-a": "Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thml-10d/hbp-a": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "thml-10d/hbp-a": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thml-10d/hbp-a": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thml-10d/hbp-a": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thml-10d/hbp-a": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thml-10d/hbp-a": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thml-10d/hbp-a": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.50 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.98 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "3.00",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "199 %",
      "medium_temperature": "138 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.05",
      "medium_temperature": "3.51",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.00 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.99",
      "medium_temperature": "2.10",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.97",
      "medium_temperature": "3.44",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.78": "0.900",
      "4.74": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.78": "2.00 kW",
      "4.74": "1.80 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.78": "9.10",
      "4.74": "6.22",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.78": "0.900",
      "4.74": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.78": "8.00 kW",
      "4.74": "6.80 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.78": "2.99",
      "4.74": "2.10",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.78": "7.30 kW",
      "4.74": "5.20 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.78": "2.72",
      "4.74": "1.83",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.78": "0.900",
      "4.74": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.78": "65 \u00b0C",
      "4.74": "65 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.78": "14 W",
      "4.74": "14 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.78": "24 W",
      "4.74": "24 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.78": "14 W",
      "4.74": "14 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.78": "0 W",
      "4.74": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.78": "Electricity",
      "4.74": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.78": "1.70 kW",
      "4.74": "2.80 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.78": "3702 kWh",
      "4.74": "4537 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.78": "",
      "4.74": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.78": "",
      "4.74": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.78": "",
      "4.74": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "170 %",
      "medium_temperature": "116 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.33",
      "medium_temperature": "2.98",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.50",
      "medium_temperature": "2.53",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.51",
      "medium_temperature": "3.51",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.00 kW",
      "medium_temperature": "1.70 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.63",
      "medium_temperature": "4.52",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.90 kW",
      "medium_temperature": "1.70 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.58",
      "medium_temperature": "6.51",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.30 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.70 kW 2.80 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.56": "4.60 kW",
      "1.92": "2.80 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.56": "1.99",
      "1.92": "1.24",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.56": "0.900",
      "1.92": "0.900",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.56": "65 \u00b0C",
      "1.92": "65 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.56": "14 W",
      "1.92": "14 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.56": "24 W",
      "1.92": "24 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.56": "14 W",
      "1.92": "14 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.56": "0 W",
      "1.92": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.56": "Electricity",
      "1.92": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.56": "3.40 kW",
      "1.92": "4.20 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.56": "4417 kWh",
      "1.92": "5613 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.56": "6.30",
      "1.92": "5.50",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.56": "2.56",
      "1.92": "1.92",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.56": "0.900",
      "1.92": "0.900",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.56": "",
      "1.92": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.56": "",
      "1.92": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "2.56": "",
      "1.92": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "268 %",
      "medium_temperature": "179 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.78",
      "medium_temperature": "4.55",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.40 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.67",
      "medium_temperature": "2.27",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.99",
      "medium_temperature": "3.92",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.40 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.73",
      "medium_temperature": "6.17",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.99",
      "medium_temperature": "3.92",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.40 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.67",
      "medium_temperature": "2.27",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.40 kW 4.20 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.60 kW",
      "column_2": "0.40 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1694 kWh",
      "column_2": "2353 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.60 kW 0.40 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "GD_TCL_Intelligent_Heating___Ventilating_Tri-Thermal_monobloc_series_8_10_kW_Outdoor_Air_Water_5"
    }
  ]
}