{
  "source_pdf": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3.pdf",
  "extraction_timestamp": "2025-11-17T15:29:53.917921",
  "total_records": 1705,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Subtype MEVO 116-120 STD PRO MAGIS",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "global_system_integration_srl_g.s.i._srl": "Via dell\u2019Artigianato, 44",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "global_system_integration_srl_g.s.i._srl": "31047",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "global_system_integration_srl_g.s.i._srl": "Ponte di Piave (TV)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "global_system_integration_srl_g.s.i._srl": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "global_system_integration_srl_g.s.i._srl": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "global_system_integration_srl_g.s.i._srl": "MEVO 116-120 STD PRO MAGIS",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "global_system_integration_srl_g.s.i._srl": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "global_system_integration_srl_g.s.i._srl": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "global_system_integration_srl_g.s.i._srl": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "global_system_integration_srl_g.s.i._srl": "1.25 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "global_system_integration_srl_g.s.i._srl": "22.05.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model MEVO STD 116M",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "mevo_std_116m": "Heating (low temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "mevo_std_116m": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "mevo_std_116m": "Colder, Warmer",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "mevo_std_116m": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "mevo_std_116m": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "mevo_std_116m": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mevo_std_116m": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mevo_std_116m": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "mevo_std_116m": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.50 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.55 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.90",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.20 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.52",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-28 \u00b0C",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.12 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.76",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.76 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.86",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "12.50 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.88": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.88": "7.36 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "4.88": "7.56",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.88": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "4.88": "9.12 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "4.88": "2.76",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.88": "9.12 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.88": "2.76",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.88": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "4.88": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "4.88": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "4.88": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "4.88": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "4.88": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.88": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "4.88": "2.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "4.88": "4772 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "4.88": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "4.88": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "4.88": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.60 kW",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.78",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-28 \u00b0C",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.60 kW",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.84",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.14 kW",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.10",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.94 kW",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.41",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "8.00 kW",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.51",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.83 kW",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.41": "8.83 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.41": "2.41",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.41": "1.000",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.41": "70 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.41": "18 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.41": "18 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.41": "18 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.41": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.41": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.41": "0.80 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.41": "5120 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.41": "8.98",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.41": "2.58",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.41": "1.000",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.41": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.41": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "2.41": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "203 %",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.24 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.67",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-5 \u00b0C",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.31 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.58",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "12.50 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.16",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "8.04 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.42",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.31 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.58",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.31 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.58",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.80 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "1.000": "70 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "1.000": "18 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "1.000": "18 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "1.000": "18 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "1.000": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "1.000": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "1.000": "1.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "1.000": "4266 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model MEVO PRO 116M",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "mevo_pro_116m": "Heating (low temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "mevo_pro_116m": "Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "mevo_pro_116m": "Colder, Warmer",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "mevo_pro_116m": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "mevo_pro_116m": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "mevo_pro_116m": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mevo_pro_116m": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mevo_pro_116m": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "mevo_pro_116m": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "13.10 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.46 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.30",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.80 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.90",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-28 \u00b0C",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.60 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.98",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "13.10 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.32": "1.000",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.32": "7.73 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.32": "7.64",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.32": "1.000",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.32": "9.60 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.32": "2.98",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.32": "9.60 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.32": "2.98",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.32": "1.000",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.32": "75 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.32": "18 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.32": "18 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.32": "18 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.32": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.32": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.32": "2.10 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.32": "4680 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.32": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.32": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.32": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.10 kW",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.08",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-28 \u00b0C",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.10 kW",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.06",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.45 kW",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.42",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.30 kW",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.76",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "8.40 kW",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.03",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.30 kW",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.10 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.60": "9.30 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.60": "2.60",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.60": "1.000",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.60": "70 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.60": "18 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.60": "18 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.60": "18 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.60": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.60": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.60": "0.80 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.60": "5020 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.60": "9.20",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.60": "3.05",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.60": "1.000",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.60": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.60": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "2.60": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "220 %",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.80 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.12",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-5 \u00b0C",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.78 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.80",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "13.10 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.44",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "8.45 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.00",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.78 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.80",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.78 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.80",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.80 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "1.000": "70 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "1.000": "18 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "1.000": "18 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "1.000": "18 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "1.000": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "1.000": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "1.000": "1.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "1.000": "4180 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model MEVO STD 120M",
      "source_page": 10,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "mevo_std_120m": "Heating (low temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "mevo_std_120m": "Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "mevo_std_120m": "Colder, Warmer",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "mevo_std_120m": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "mevo_std_120m": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "mevo_std_120m": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mevo_std_120m": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mevo_std_120m": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "mevo_std_120m": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.30 kW",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.38 kW",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "174 %",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.60 kW",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.43",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-28 \u00b0C",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.90 kW",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.71",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.70 kW",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.80",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "16.20 kW",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.79": "1.000",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.79": "9.60 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "4.79": "7.40",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.79": "1.000",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "4.79": "11.90 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "4.79": "2.71",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.79": "11.90 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.79": "2.71",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.79": "1.000",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "4.79": "75 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "4.79": "18 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "4.79": "18 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "4.79": "18 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "4.79": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.79": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "4.79": "2.50 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "4.79": "6200 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "4.79": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "4.79": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "4.79": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.50 kW",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.70",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-28 \u00b0C",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.50 kW",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.80",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.00 kW",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.00",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.00 kW",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.32",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "10.40 kW",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.40",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.50 kW",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.50 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.38": "11.50 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.38": "2.38",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.38": "1.000",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.38": "70 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.38": "18 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.38": "18 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.38": "18 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.38": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.38": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.38": "1.00 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.38": "6660 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.38": "11.80",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.38": "2.42",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.38": "1.000",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.38": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.38": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "2.38": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "199 %",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.30 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.56",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-5 \u00b0C",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.10 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.53",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "16.20 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.84",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "10.50 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.30",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.10 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.53",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.10 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.53",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.00 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "1.000": "70 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "1.000": "18 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "1.000": "18 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "1.000": "18 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "1.000": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "1.000": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "1.000": "1.20 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "1.000": "5550 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.20 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model MEVO PRO 120M",
      "source_page": 14,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "mevo_pro_120m": "Heating (low temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "mevo_pro_120m": "Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "mevo_pro_120m": "Colder, Warmer",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "mevo_pro_120m": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "mevo_pro_120m": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "mevo_pro_120m": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mevo_pro_120m": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mevo_pro_120m": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "mevo_pro_120m": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "17.00 kW",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.27 kW",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.20",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.30 kW",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.80",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-28 \u00b0C",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.50 kW",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.90",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "13.30 kW",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "17.00 kW",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.22": "1.000",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.22": "10.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.22": "7.50",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.22": "1.000",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.22": "12.50 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.22": "2.90",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.22": "12.50 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.22": "2.90",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.22": "1.000",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.22": "75 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.22": "18 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.22": "18 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.22": "18 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.22": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.22": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.22": "2.60 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.22": "6080 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.22": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.22": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.22": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.10 kW",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.00",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-28 \u00b0C",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.10 kW",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.00",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.40 kW",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.33",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.50 kW",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.67",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "11.00 kW",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.90",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.05 kW",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.60 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.55": "12.05 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.55": "2.55",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.55": "1.000",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.55": "75 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.55": "18 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.55": "18 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.55": "18 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.55": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.55": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.55": "1.00 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.55": "6520 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.55": "11.35",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.55": "2.82",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.55": "1.000",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.55": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.55": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "2.55": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "215 %",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.00 kW",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.00",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-5 \u00b0C",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.70 kW",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.73",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "17.00 kW",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.30",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "11.00 kW",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.90",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.70 kW",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.73",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.70 kW",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.73",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.00 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "1.000": "75 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "1.000": "18 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "1.000": "18 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "1.000": "18 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "1.000": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "1.000": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "1.000": "1.20 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "1.000": "5430 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.20 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model MEVO MAGIS 116M",
      "source_page": 18,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "mevo_magis_116m": "Heating (low temp)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "mevo_magis_116m": "Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "mevo_magis_116m": "Colder, Warmer",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "mevo_magis_116m": "Yes",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "mevo_magis_116m": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "mevo_magis_116m": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mevo_magis_116m": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mevo_magis_116m": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "mevo_magis_116m": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "13.10 kW",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.46 kW",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.30",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.80 kW",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.90",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-28 \u00b0C",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.60 kW",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.98",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "13.10 kW",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.32": "1.000",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.32": "7.73 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.32": "7.64",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.32": "1.000",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.32": "9.60 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.32": "2.98",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.32": "9.60 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.32": "2.98",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.32": "1.000",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.32": "75 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.32": "18 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.32": "18 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.32": "18 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.32": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.32": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.32": "2.10 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.32": "4680 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.32": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.32": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.32": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.10 kW",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.08",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-28 \u00b0C",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.10 kW",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.06",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.45 kW",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.42",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.30 kW",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.76",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "8.40 kW",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.03",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.30 kW",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.10 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.60": "9.30 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.60": "2.60",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.60": "1.000",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.60": "70 \u00b0C",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.60": "18 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.60": "18 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.60": "18 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.60": "0 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.60": "Electricity",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.60": "0.80 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.60": "5020 kWh",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.60": "9.20",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.60": "3.05",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.60": "1.000",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.60": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.60": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "2.60": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "220 %",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.80 kW",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.12",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-5 \u00b0C",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.78 kW",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.80",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "13.10 kW",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.44",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "8.45 kW",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.00",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.78 kW",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.80",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.78 kW",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.80",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.80 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "1.000": "70 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "1.000": "18 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "1.000": "18 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "1.000": "18 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "1.000": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "1.000": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "1.000": "1.00 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "1.000": "4180 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.00 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model MEVO MAGIS 120M",
      "source_page": 22,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "mevo_magis_120m": "Heating (low temp)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "mevo_magis_120m": "Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "mevo_magis_120m": "Colder, Warmer",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "mevo_magis_120m": "Yes",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "mevo_magis_120m": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "mevo_magis_120m": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mevo_magis_120m": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mevo_magis_120m": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "mevo_magis_120m": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "17.00 kW",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.27 kW",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.20",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.30 kW",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.80",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-28 \u00b0C",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.50 kW",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.90",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "13.30 kW",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "17.00 kW",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.22": "1.000",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.22": "10.00 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.22": "7.50",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.22": "1.000",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.22": "12.50 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.22": "2.90",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.22": "12.50 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.22": "2.90",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.22": "1.000",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.22": "75 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.22": "18 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.22": "18 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.22": "18 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.22": "0 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.22": "Electricity",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.22": "2.60 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.22": "6080 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.22": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.22": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.22": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.10 kW",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.00",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-28 \u00b0C",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.10 kW",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.00",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.40 kW",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.33",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.50 kW",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.67",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "11.00 kW",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.90",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.05 kW",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.60 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.55": "12.05 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.55": "2.55",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.55": "1.000",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.55": "75 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.55": "18 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.55": "18 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.55": "18 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.55": "0 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.55": "Electricity",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.55": "1.00 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.55": "6520 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.55": "11.35",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.55": "2.82",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.55": "1.000",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.55": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.55": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "2.55": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "215 %",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.00 kW",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.00",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-5 \u00b0C",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.70 kW",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.73",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "17.00 kW",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.30",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "11.00 kW",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.90",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.70 kW",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.73",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.70 kW",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.73",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.00 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "1.000": "75 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "1.000": "18 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "1.000": "18 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "1.000": "18 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "1.000": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "1.000": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "1.000": "1.20 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "1.000": "5430 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.20 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model MEVO STD 116T",
      "source_page": 26,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "mevo_std_116t": "Heating (low temp)",
      "source_page": 26,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "mevo_std_116t": "Outdoor",
      "source_page": 26,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "mevo_std_116t": "Colder, Warmer",
      "source_page": 26,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "mevo_std_116t": "Yes",
      "source_page": 26,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "mevo_std_116t": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "mevo_std_116t": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mevo_std_116t": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mevo_std_116t": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "mevo_std_116t": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 26,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.50 kW",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.55 kW",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.90",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.20 kW",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.52",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-28 \u00b0C",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.12 kW",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.76",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.76 kW",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.86",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "12.50 kW",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.88": "1.000",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.88": "7.36 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "4.88": "7.56",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.88": "1.000",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "4.88": "9.12 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "4.88": "2.76",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.88": "9.12 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.88": "2.76",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.88": "1.000",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "4.88": "75 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "4.88": "18 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "4.88": "18 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "4.88": "18 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "4.88": "0 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.88": "Electricity",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "4.88": "2.00 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "4.88": "4772 kWh",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "4.88": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "4.88": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "4.88": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.60 kW",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.78",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-28 \u00b0C",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.60 kW",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.84",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.14 kW",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.10",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.94 kW",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.41",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "8.00 kW",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.51",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.83 kW",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 27,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.00 kW",
      "source_page": 27,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.41": "8.83 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.41": "2.41",
      "source_page": 28,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.41": "1.000",
      "source_page": 28,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.41": "70 \u00b0C",
      "source_page": 28,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.41": "18 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.41": "18 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.41": "18 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.41": "0 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.41": "Electricity",
      "source_page": 28,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.41": "0.80 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.41": "5120 kWh",
      "source_page": 28,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.41": "8.98",
      "source_page": 28,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.41": "2.58",
      "source_page": 28,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.41": "1.000",
      "source_page": 28,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.41": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.41": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "2.41": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "203 %",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.24 kW",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.67",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-5 \u00b0C",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.31 kW",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.58",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "12.50 kW",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.16",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "8.04 kW",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.42",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.31 kW",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.58",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.31 kW",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.58",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 28,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.80 kW",
      "source_page": 28,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "1.000": "70 \u00b0C",
      "source_page": 29,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "1.000": "18 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "1.000": "18 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "1.000": "18 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "1.000": "0 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "1.000": "Electricity",
      "source_page": 29,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "1.000": "1.00 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "1.000": "4266 kWh",
      "source_page": 29,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 29,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.00 kW",
      "source_page": 29,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model MEVO PRO 116T",
      "source_page": 30,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "mevo_pro_116t": "Heating (low temp)",
      "source_page": 30,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "mevo_pro_116t": "Outdoor",
      "source_page": 30,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "mevo_pro_116t": "Colder, Warmer",
      "source_page": 30,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "mevo_pro_116t": "Yes",
      "source_page": 30,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "mevo_pro_116t": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "mevo_pro_116t": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mevo_pro_116t": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mevo_pro_116t": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "mevo_pro_116t": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 30,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "13.10 kW",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.46 kW",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.30",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.80 kW",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.90",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-28 \u00b0C",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.60 kW",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.98",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "13.10 kW",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.32": "1.000",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.32": "7.73 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.32": "7.64",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.32": "1.000",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.32": "9.60 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.32": "2.98",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.32": "9.60 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.32": "2.98",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.32": "1.000",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.32": "75 \u00b0C",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.32": "18 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.32": "18 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.32": "18 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.32": "0 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.32": "Electricity",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.32": "2.10 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.32": "4680 kWh",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.32": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.32": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.32": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.10 kW",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.08",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-28 \u00b0C",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.10 kW",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.06",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.45 kW",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.42",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.30 kW",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.76",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "8.40 kW",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.03",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.30 kW",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 31,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.10 kW",
      "source_page": 31,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.60": "9.30 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.60": "2.60",
      "source_page": 32,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.60": "1.000",
      "source_page": 32,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.60": "70 \u00b0C",
      "source_page": 32,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.60": "18 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.60": "18 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.60": "18 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.60": "0 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.60": "Electricity",
      "source_page": 32,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.60": "0.80 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.60": "5020 kWh",
      "source_page": 32,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.60": "9.20",
      "source_page": 32,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.60": "3.05",
      "source_page": 32,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.60": "1.000",
      "source_page": 32,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.60": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.60": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "2.60": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "220 %",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.80 kW",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.12",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-5 \u00b0C",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.78 kW",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.80",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "13.10 kW",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.44",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "8.45 kW",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.00",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.78 kW",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.80",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.78 kW",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.80",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 32,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.80 kW",
      "source_page": 32,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "1.000": "70 \u00b0C",
      "source_page": 33,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "1.000": "18 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "1.000": "18 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "1.000": "18 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "1.000": "0 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "1.000": "Electricity",
      "source_page": 33,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "1.000": "1.00 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "1.000": "4180 kWh",
      "source_page": 33,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 33,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.00 kW",
      "source_page": 33,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model MEVO MAGIS 116T",
      "source_page": 34,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "mevo_magis_116t": "Heating (low temp)",
      "source_page": 34,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "mevo_magis_116t": "Outdoor",
      "source_page": 34,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "mevo_magis_116t": "Colder, Warmer",
      "source_page": 34,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "mevo_magis_116t": "Yes",
      "source_page": 34,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "mevo_magis_116t": "n/a",
      "source_page": 34,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "mevo_magis_116t": "n/a",
      "source_page": 34,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mevo_magis_116t": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mevo_magis_116t": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "mevo_magis_116t": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 34,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 34,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 34,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 34,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "13.10 kW",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.46 kW",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.30",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.80 kW",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.90",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-28 \u00b0C",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.60 kW",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.98",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "13.10 kW",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.32": "1.000",
      "source_page": 35,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.32": "7.73 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.32": "7.64",
      "source_page": 35,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.32": "1.000",
      "source_page": 35,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.32": "9.60 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.32": "2.98",
      "source_page": 35,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.32": "9.60 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.32": "2.98",
      "source_page": 35,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.32": "1.000",
      "source_page": 35,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.32": "75 \u00b0C",
      "source_page": 35,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.32": "18 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.32": "18 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.32": "18 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.32": "0 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.32": "Electricity",
      "source_page": 35,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.32": "2.10 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.32": "4680 kWh",
      "source_page": 35,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.32": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.32": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.32": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.10 kW",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.08",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-28 \u00b0C",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.10 kW",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.06",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.45 kW",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.42",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.30 kW",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.76",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "8.40 kW",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.03",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.30 kW",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 35,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.10 kW",
      "source_page": 35,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.60": "9.30 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.60": "2.60",
      "source_page": 36,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.60": "1.000",
      "source_page": 36,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.60": "70 \u00b0C",
      "source_page": 36,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.60": "18 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.60": "18 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.60": "18 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.60": "0 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.60": "Electricity",
      "source_page": 36,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.60": "0.80 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.60": "5020 kWh",
      "source_page": 36,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.60": "9.20",
      "source_page": 36,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.60": "3.05",
      "source_page": 36,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.60": "1.000",
      "source_page": 36,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.60": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.60": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "2.60": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "220 %",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.80 kW",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.12",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-5 \u00b0C",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.78 kW",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.80",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "13.10 kW",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.44",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "8.45 kW",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.00",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.78 kW",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.80",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.78 kW",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.80",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 36,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.80 kW",
      "source_page": 36,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "1.000": "70 \u00b0C",
      "source_page": 37,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "1.000": "18 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "1.000": "18 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "1.000": "18 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "1.000": "0 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "1.000": "Electricity",
      "source_page": 37,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "1.000": "1.00 kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "1.000": "4180 kWh",
      "source_page": 37,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 37,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.00 kW",
      "source_page": 37,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model MEVO STD 120T",
      "source_page": 38,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "mevo_std_120t": "Heating (low temp)",
      "source_page": 38,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "mevo_std_120t": "Outdoor",
      "source_page": 38,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "mevo_std_120t": "Colder, Warmer",
      "source_page": 38,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "mevo_std_120t": "Yes",
      "source_page": 38,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "mevo_std_120t": "n/a",
      "source_page": 38,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "mevo_std_120t": "n/a",
      "source_page": 38,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mevo_std_120t": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mevo_std_120t": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "mevo_std_120t": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 38,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 38,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 38,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 38,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.30 kW",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.38 kW",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "174 %",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.60 kW",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.43",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-28 \u00b0C",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.90 kW",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.71",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.70 kW",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.80",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "16.20 kW",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.79": "1.000",
      "source_page": 39,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.79": "9.60 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "4.79": "7.40",
      "source_page": 39,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.79": "1.000",
      "source_page": 39,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "4.79": "11.90 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "4.79": "2.71",
      "source_page": 39,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.79": "11.90 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.79": "2.71",
      "source_page": 39,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.79": "1.000",
      "source_page": 39,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "4.79": "75 \u00b0C",
      "source_page": 39,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "4.79": "18 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "4.79": "18 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "4.79": "18 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "4.79": "0 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.79": "Electricity",
      "source_page": 39,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "4.79": "2.50 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "4.79": "6200 kWh",
      "source_page": 39,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "4.79": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "4.79": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "4.79": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.50 kW",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.70",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-28 \u00b0C",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.50 kW",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.80",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.00 kW",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.00",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.00 kW",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.32",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "10.40 kW",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.40",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.50 kW",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 39,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.50 kW",
      "source_page": 39,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.38": "11.50 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.38": "2.38",
      "source_page": 40,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.38": "1.000",
      "source_page": 40,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.38": "70 \u00b0C",
      "source_page": 40,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.38": "18 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.38": "18 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.38": "18 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.38": "0 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.38": "Electricity",
      "source_page": 40,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.38": "1.00 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.38": "6660 kWh",
      "source_page": 40,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.38": "11.80",
      "source_page": 40,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.38": "2.42",
      "source_page": 40,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.38": "1.000",
      "source_page": 40,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.38": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.38": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "2.38": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "199 %",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.30 kW",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.56",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-5 \u00b0C",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.10 kW",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.53",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "16.20 kW",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.84",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "10.50 kW",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.30",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.10 kW",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.53",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.10 kW",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.53",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 40,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.00 kW",
      "source_page": 40,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "1.000": "70 \u00b0C",
      "source_page": 41,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "1.000": "18 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "1.000": "18 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "1.000": "18 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "1.000": "0 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "1.000": "Electricity",
      "source_page": 41,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "1.000": "1.20 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "1.000": "5550 kWh",
      "source_page": 41,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 41,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.20 kW",
      "source_page": 41,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model MEVO PRO 120T",
      "source_page": 42,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "mevo_pro_120t": "Heating (low temp)",
      "source_page": 42,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "mevo_pro_120t": "Outdoor",
      "source_page": 42,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "mevo_pro_120t": "Colder, Warmer",
      "source_page": 42,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "mevo_pro_120t": "Yes",
      "source_page": 42,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "mevo_pro_120t": "n/a",
      "source_page": 42,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "mevo_pro_120t": "n/a",
      "source_page": 42,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mevo_pro_120t": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mevo_pro_120t": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "mevo_pro_120t": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 42,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 42,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 42,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 42,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "17.00 kW",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.27 kW",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.20",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.30 kW",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.80",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-28 \u00b0C",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.50 kW",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.90",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "13.30 kW",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "17.00 kW",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.22": "1.000",
      "source_page": 43,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.22": "10.00 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.22": "7.50",
      "source_page": 43,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.22": "1.000",
      "source_page": 43,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.22": "12.50 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.22": "2.90",
      "source_page": 43,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.22": "12.50 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.22": "2.90",
      "source_page": 43,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.22": "1.000",
      "source_page": 43,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.22": "75 \u00b0C",
      "source_page": 43,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.22": "18 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.22": "18 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.22": "18 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.22": "0 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.22": "Electricity",
      "source_page": 43,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.22": "2.60 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.22": "6080 kWh",
      "source_page": 43,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.22": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.22": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.22": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.10 kW",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.00",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-28 \u00b0C",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.10 kW",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.00",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.40 kW",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.33",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.50 kW",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.67",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "11.00 kW",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.90",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.05 kW",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 43,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.60 kW",
      "source_page": 43,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.55": "12.05 kW",
      "source_page": 44,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.55": "2.55",
      "source_page": 44,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.55": "1.000",
      "source_page": 44,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.55": "75 \u00b0C",
      "source_page": 44,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.55": "18 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.55": "18 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.55": "18 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.55": "0 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.55": "Electricity",
      "source_page": 44,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.55": "1.00 kW",
      "source_page": 44,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.55": "6520 kWh",
      "source_page": 44,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.55": "11.35",
      "source_page": 44,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.55": "2.82",
      "source_page": 44,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.55": "1.000",
      "source_page": 44,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.55": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.55": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "2.55": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "215 %",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.00 kW",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.00",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-5 \u00b0C",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.70 kW",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.73",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "17.00 kW",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.30",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "11.00 kW",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.90",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.70 kW",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.73",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.70 kW",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.73",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 44,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.00 kW",
      "source_page": 44,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "1.000": "75 \u00b0C",
      "source_page": 45,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "1.000": "18 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "1.000": "18 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "1.000": "18 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "1.000": "0 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "1.000": "Electricity",
      "source_page": 45,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "1.000": "1.20 kW",
      "source_page": 45,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "1.000": "5430 kWh",
      "source_page": 45,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 45,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.20 kW",
      "source_page": 45,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "": "",
      "source_page": 46,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model MEVO MAGIS 120T",
      "source_page": 46,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "mevo_magis_120t": "Heating (low temp)",
      "source_page": 46,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "mevo_magis_120t": "Outdoor",
      "source_page": 46,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "mevo_magis_120t": "Colder, Warmer",
      "source_page": 46,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "mevo_magis_120t": "Yes",
      "source_page": 46,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "mevo_magis_120t": "n/a",
      "source_page": 46,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "mevo_magis_120t": "n/a",
      "source_page": 46,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mevo_magis_120t": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mevo_magis_120t": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "mevo_magis_120t": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 46,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 46,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 46,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 46,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 46,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 46,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 46,
      "source_table": 4,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "17.00 kW",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.27 kW",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.20",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 5,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 6,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 6,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 6,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 6,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.30 kW",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.80",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-28 \u00b0C",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.50 kW",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.90",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "13.30 kW",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "17.00 kW",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 7,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.22": "1.000",
      "source_page": 47,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.22": "10.00 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.22": "7.50",
      "source_page": 47,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.22": "1.000",
      "source_page": 47,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.22": "12.50 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.22": "2.90",
      "source_page": 47,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.22": "12.50 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.22": "2.90",
      "source_page": 47,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.22": "1.000",
      "source_page": 47,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.22": "75 \u00b0C",
      "source_page": 47,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.22": "18 W",
      "source_page": 47,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.22": "18 W",
      "source_page": 47,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.22": "18 W",
      "source_page": 47,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.22": "0 W",
      "source_page": 47,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.22": "Electricity",
      "source_page": 47,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.22": "2.60 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.22": "6080 kWh",
      "source_page": 47,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.22": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.22": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.22": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.10 kW",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.00",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-28 \u00b0C",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.10 kW",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.00",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.40 kW",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.33",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.50 kW",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.67",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "11.00 kW",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.90",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.05 kW",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 47,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.60 kW",
      "source_page": 47,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.55": "12.05 kW",
      "source_page": 48,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.55": "2.55",
      "source_page": 48,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.55": "1.000",
      "source_page": 48,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.55": "75 \u00b0C",
      "source_page": 48,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.55": "18 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.55": "18 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.55": "18 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.55": "0 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.55": "Electricity",
      "source_page": 48,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.55": "1.00 kW",
      "source_page": 48,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.55": "6520 kWh",
      "source_page": 48,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.55": "11.35",
      "source_page": 48,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.55": "2.82",
      "source_page": 48,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.55": "1.000",
      "source_page": 48,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.55": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.55": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "2.55": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "215 %",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.00 kW",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.00",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-5 \u00b0C",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.70 kW",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.73",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "17.00 kW",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.30",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "11.00 kW",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.90",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.70 kW",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.73",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.70 kW",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.73",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 48,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.00 kW",
      "source_page": 48,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "1.000": "75 \u00b0C",
      "source_page": 49,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "1.000": "18 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "1.000": "18 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "1.000": "18 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "1.000": "0 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "1.000": "Electricity",
      "source_page": 49,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "1.000": "1.20 kW",
      "source_page": 49,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "1.000": "5430 kWh",
      "source_page": 49,
      "source_table": 1,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 49,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.20 kW",
      "source_page": 49,
      "source_table": null,
      "model_id": "GLOBAL_SYSTEM_INTEGRATION_SRL_G_S_I__SRL_MEVO_116-120_STD_PRO_MAGIS_Outdoor_Air_Water_3"
    }
  ]
}