{
  "source_pdf": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2.pdf",
  "extraction_timestamp": "2025-11-17T15:29:54.819849",
  "total_records": 106,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Subtype AHP60-18",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "guillot_industries_sas_-_groupe_atlantic": "1, Route de Fleurville",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "guillot_industries_sas_-_groupe_atlantic": "01190",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "guillot_industries_sas_-_groupe_atlantic": "Ponte De Vaux",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "guillot_industries_sas_-_groupe_atlantic": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "guillot_industries_sas_-_groupe_atlantic": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "guillot_industries_sas_-_groupe_atlantic": "AHP60-18",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "guillot_industries_sas_-_groupe_atlantic": "ICIM-PDC-000160-00",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "guillot_industries_sas_-_groupe_atlantic": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "guillot_industries_sas_-_groupe_atlantic": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "guillot_industries_sas_-_groupe_atlantic": "4 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "guillot_industries_sas_-_groupe_atlantic": "24.06.2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "guillot_industries_sas_-_groupe_atlantic": "HP KEYMARK certification scheme rules rev. no. 7",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model EFFIPAC AHP60-18 (brand ATLANTIC); TYNEHAM AHP60-18 (brand HAMWORTHY); ECOMOD\nAHP60-18 (brand IDEAL); HEATPAC MAX AHP60-18 (brand ACV)",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "effipac_ahp60-18_(brand_atlantic);_tyneham_ahp60-18_(brand_hamworthy);_ecomod_ahp60-18_(brand_ideal);_heatpac_max_ahp60-18_(brand_acv)": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "effipac_ahp60-18_(brand_atlantic);_tyneham_ahp60-18_(brand_hamworthy);_ecomod_ahp60-18_(brand_ideal);_heatpac_max_ahp60-18_(brand_acv)": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "effipac_ahp60-18_(brand_atlantic);_tyneham_ahp60-18_(brand_hamworthy);_ecomod_ahp60-18_(brand_ideal);_heatpac_max_ahp60-18_(brand_acv)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "effipac_ahp60-18_(brand_atlantic);_tyneham_ahp60-18_(brand_hamworthy);_ecomod_ahp60-18_(brand_ideal);_heatpac_max_ahp60-18_(brand_acv)": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "effipac_ahp60-18_(brand_atlantic);_tyneham_ahp60-18_(brand_hamworthy);_ecomod_ahp60-18_(brand_ideal);_heatpac_max_ahp60-18_(brand_acv)": "+7\u00b0C/12\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "effipac_ahp60-18_(brand_atlantic);_tyneham_ahp60-18_(brand_hamworthy);_ecomod_ahp60-18_(brand_ideal);_heatpac_max_ahp60-18_(brand_acv)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "effipac_ahp60-18_(brand_atlantic);_tyneham_ahp60-18_(brand_hamworthy);_ecomod_ahp60-18_(brand_ideal);_heatpac_max_ahp60-18_(brand_acv)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "effipac_ahp60-18_(brand_atlantic);_tyneham_ahp60-18_(brand_hamworthy);_ecomod_ahp60-18_(brand_ideal);_heatpac_max_ahp60-18_(brand_acv)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "effipac_ahp60-18_(brand_atlantic);_tyneham_ahp60-18_(brand_hamworthy);_ecomod_ahp60-18_(brand_ideal);_heatpac_max_ahp60-18_(brand_acv)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "17.90 kW",
      "medium_temperature": "17.25 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "4.07 kW",
      "medium_temperature": "5.99 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.40",
      "medium_temperature": "2.88",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.88 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "15.04",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.08",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "131 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.46",
      "medium_temperature": "3.36",
      "source_page": 2,
      "source_table": 8,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-20 \u00b0C",
      "column_2": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "12.80 kW",
      "column_2": "12.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.83",
      "column_2": "2.03",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "7.80 kW",
      "column_2": "7.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.34",
      "column_2": "3.34",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.80 kW",
      "column_2": "5.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.67",
      "column_2": "4.14",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.981",
      "column_2": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "6.70 kW",
      "column_2": "6.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.94",
      "column_2": "6.15",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.977",
      "column_2": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "12.80 kW",
      "column_2": "12.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.83",
      "column_2": "2.03",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "12.80 kW",
      "column_2": "12.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.59",
      "column_2": "1.93",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.20 kW",
      "column_2": "1.40 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6720 kWh",
      "column_2": "8659 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "15.04 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.05",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "15.04 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.08",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.96 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.38",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.06 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.52",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.985",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.54 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.80",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.977",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 3,
      "source_table": null,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.20 kW 1.40 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2"
    },
    {
      "poff": "PTO",
      "22_w": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "poff": "PSB",
      "22_w": "28 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "poff": "PCK",
      "22_w": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "poff": "Annual energy consumption Qce",
      "22_w": "1788 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP60-18_Outdoor_Air_Water_2",
      "submodel_id": null
    }
  ]
}