{
  "source_pdf": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10.pdf",
  "extraction_timestamp": "2025-11-17T15:29:57.156411",
  "total_records": 106,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Subtype AHP70-40",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "guillot_industries_sas_-_groupe_atlantic": "1, Route de Fleurville",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "guillot_industries_sas_-_groupe_atlantic": "01190",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "guillot_industries_sas_-_groupe_atlantic": "Ponte De Vaux",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "guillot_industries_sas_-_groupe_atlantic": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "guillot_industries_sas_-_groupe_atlantic": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "guillot_industries_sas_-_groupe_atlantic": "AHP70-40",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "guillot_industries_sas_-_groupe_atlantic": "ICIM-PDC-000254",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "guillot_industries_sas_-_groupe_atlantic": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "guillot_industries_sas_-_groupe_atlantic": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "guillot_industries_sas_-_groupe_atlantic": "3.15 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "guillot_industries_sas_-_groupe_atlantic": "13.04.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "guillot_industries_sas_-_groupe_atlantic": "V12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model APTAE AHP70-40 (brand ATLANTIC); ECOMOD 290 HT AHP70-40 (brand IDEAL); TYNEHAM 290\nHT AHP70-40 (brand HAMWORTHY); IZEA AHP70-40 (brand ACV); APTAE AHP70-40 (brand YGNIS)",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aptae_ahp70-40_(brand_atlantic);_ecomod_290_ht_ahp70-40_(brand_ideal);_tyneham_290_ht_ahp70-40_(brand_hamworthy);_izea_ahp70-40_(brand_acv);_aptae_ahp70-40_(brand_ygnis)": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aptae_ahp70-40_(brand_atlantic);_ecomod_290_ht_ahp70-40_(brand_ideal);_tyneham_290_ht_ahp70-40_(brand_hamworthy);_izea_ahp70-40_(brand_acv);_aptae_ahp70-40_(brand_ygnis)": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aptae_ahp70-40_(brand_atlantic);_ecomod_290_ht_ahp70-40_(brand_ideal);_tyneham_290_ht_ahp70-40_(brand_hamworthy);_izea_ahp70-40_(brand_acv);_aptae_ahp70-40_(brand_ygnis)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aptae_ahp70-40_(brand_atlantic);_ecomod_290_ht_ahp70-40_(brand_ideal);_tyneham_290_ht_ahp70-40_(brand_hamworthy);_izea_ahp70-40_(brand_acv);_aptae_ahp70-40_(brand_ygnis)": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aptae_ahp70-40_(brand_atlantic);_ecomod_290_ht_ahp70-40_(brand_ideal);_tyneham_290_ht_ahp70-40_(brand_hamworthy);_izea_ahp70-40_(brand_acv);_aptae_ahp70-40_(brand_ygnis)": "+7\u00b0C/12\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aptae_ahp70-40_(brand_atlantic);_ecomod_290_ht_ahp70-40_(brand_ideal);_tyneham_290_ht_ahp70-40_(brand_hamworthy);_izea_ahp70-40_(brand_acv);_aptae_ahp70-40_(brand_ygnis)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aptae_ahp70-40_(brand_atlantic);_ecomod_290_ht_ahp70-40_(brand_ideal);_tyneham_290_ht_ahp70-40_(brand_hamworthy);_izea_ahp70-40_(brand_acv);_aptae_ahp70-40_(brand_ygnis)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aptae_ahp70-40_(brand_atlantic);_ecomod_290_ht_ahp70-40_(brand_ideal);_tyneham_290_ht_ahp70-40_(brand_hamworthy);_izea_ahp70-40_(brand_acv);_aptae_ahp70-40_(brand_ygnis)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aptae_ahp70-40_(brand_atlantic);_ecomod_290_ht_ahp70-40_(brand_ideal);_tyneham_290_ht_ahp70-40_(brand_hamworthy);_izea_ahp70-40_(brand_acv);_aptae_ahp70-40_(brand_ygnis)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "40.00 kW",
      "medium_temperature": "38.10 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "9.76 kW",
      "medium_temperature": "13.40 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.10",
      "medium_temperature": "2.84",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "9.29 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "28.80",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.10",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "74 dB(A)",
      "medium_temperature": "74 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "161 %",
      "medium_temperature": "131 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "39.00 kW",
      "medium_temperature": "38.00 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Tbiv",
      "4.10": "-7 \u00b0C",
      "3.36": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.10": "-10 \u00b0C",
      "3.36": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.10": "34.60 kW",
      "3.36": "33.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.10": "2.53",
      "3.36": "1.85",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.10": "1.000",
      "3.36": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.10": "21.10 kW",
      "3.36": "20.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.10": "3.74",
      "3.36": "3.17",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.10": "1.000",
      "3.36": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.10": "18.20 kW",
      "3.36": "17.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.10": "6.17",
      "3.36": "5.03",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.10": "1.000",
      "3.36": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.10": "21.00 kW",
      "3.36": "20.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.10": "7.57",
      "3.36": "6.52",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.10": "1.000",
      "3.36": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.10": "34.60 kW",
      "3.36": "33.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.10": "2.53",
      "3.36": "1.85",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.10": "29.90 kW",
      "3.36": "28.40 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.10": "2.17",
      "3.36": "1.57",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.10": "1.000",
      "3.36": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.10": "78 \u00b0C",
      "3.36": "78 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.10": "22 W",
      "3.36": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.10": "22 W",
      "3.36": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.10": "22 W",
      "3.36": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.10": "0 W",
      "3.36": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.10": "n/a",
      "3.36": "n/a",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.10": "9.10 kW",
      "3.36": "9.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.10": "19705 kWh",
      "3.36": "23449 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "",
      "4.10": "",
      "3.36": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "",
      "4.10": "",
      "3.36": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "EN 14825 | Cooling",
      "4.10": "",
      "3.36": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "28.80 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.88",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "28.80 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.10",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "20.30 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.22",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "17.80 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.30",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "18.70 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 3,
      "source_table": null,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 9.10 kW 9.60 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10"
    },
    {
      "eer_tj_=_20\u00b0c": "Cdc Tj = 20 \u00b0C",
      "6.29": "1.000",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "eer_tj_=_20\u00b0c": "Poff",
      "6.29": "22 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "eer_tj_=_20\u00b0c": "PTO",
      "6.29": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "eer_tj_=_20\u00b0c": "PSB",
      "6.29": "28 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "eer_tj_=_20\u00b0c": "PCK",
      "6.29": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "eer_tj_=_20\u00b0c": "Annual energy consumption Qce",
      "6.29": "3537 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-40_Outdoor_Air_Water_10",
      "submodel_id": null
    }
  ]
}