{
  "source_pdf": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12.pdf",
  "extraction_timestamp": "2025-11-17T15:29:58.306360",
  "total_records": 283,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Subtype AHP70-65",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "guillot_industries_sas_-_groupe_atlantic": "1, Route de Fleurville",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "guillot_industries_sas_-_groupe_atlantic": "01190",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "guillot_industries_sas_-_groupe_atlantic": "Ponte De Vaux",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "guillot_industries_sas_-_groupe_atlantic": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "guillot_industries_sas_-_groupe_atlantic": "SZU - Strojirensky zkusebni ustav (Engineering Test\nInstitute, Public Enterprise)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "guillot_industries_sas_-_groupe_atlantic": "AHP70-65",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "guillot_industries_sas_-_groupe_atlantic": "037-0186-24",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "guillot_industries_sas_-_groupe_atlantic": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "guillot_industries_sas_-_groupe_atlantic": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "guillot_industries_sas_-_groupe_atlantic": "4.35 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "guillot_industries_sas_-_groupe_atlantic": "07.11.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "guillot_industries_sas_-_groupe_atlantic": "HP Keymark certification scheme rules rev. no.14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "guillot_industries_sas_-_groupe_atlantic": "W\u00e4rmepumpen-Testzentrum (WPZ), CH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Model APTAE AHP70-65 (Brand: ATLANTIC)",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aptae_ahp70-65_(brand:_atlantic)": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aptae_ahp70-65_(brand:_atlantic)": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aptae_ahp70-65_(brand:_atlantic)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aptae_ahp70-65_(brand:_atlantic)": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aptae_ahp70-65_(brand:_atlantic)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aptae_ahp70-65_(brand:_atlantic)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aptae_ahp70-65_(brand:_atlantic)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aptae_ahp70-65_(brand:_atlantic)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aptae_ahp70-65_(brand:_atlantic)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "40.89 kW",
      "medium_temperature": "38.32 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "8.89 kW",
      "medium_temperature": "11.88 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.60",
      "medium_temperature": "3.23",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "75 dB(A)",
      "medium_temperature": "75 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "130 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "59.59 kW",
      "medium_temperature": "56.56 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.08",
      "medium_temperature": "3.32",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "52.71 kW",
      "medium_temperature": "50.03 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.07",
      "medium_temperature": "2.28",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "34.05 kW",
      "medium_temperature": "32.87 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.99",
      "medium_temperature": "3.25",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "42.00 kW",
      "medium_temperature": "40.23 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "model_aptae_ahp70-65_(brand",
      "value": "ATLANTIC)",
      "source_page": 2,
      "source_table": null,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12"
    },
    {
      "label": "model_name_aptae_ahp70-65_(brand",
      "value": "ATLANTIC)",
      "source_page": 2,
      "source_table": null,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12"
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.10": "0.969",
      "4.24": "0.976",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.10": "48.12 kW",
      "4.24": "46.47 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.10": "5.80",
      "4.24": "5.06",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.10": "0.967",
      "4.24": "0.975",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.10": "52.71 kW",
      "4.24": "50.03 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.10": "3.07",
      "4.24": "2.28",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.10": "49.47 kW",
      "4.24": "47.32 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.10": "2.90",
      "4.24": "2.14",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.10": "1.000",
      "4.24": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.10": "70 \u00b0C",
      "4.24": "70 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.10": "183 W",
      "4.24": "183 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.10": "276 W",
      "4.24": "231 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.10": "183 W",
      "4.24": "183 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.10": "0 W",
      "4.24": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.10": "n/a",
      "4.24": "n/a",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.10": "10.11 kW",
      "4.24": "9.24 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.10": "30212 kWh",
      "4.24": "35240 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 3,
      "source_table": null,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 10.11 kW 9.24 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Model IZEA AHP70-65 (Brand: ACV)",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "izea_ahp70-65_(brand:_acv)": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "izea_ahp70-65_(brand:_acv)": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "izea_ahp70-65_(brand:_acv)": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "izea_ahp70-65_(brand:_acv)": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "izea_ahp70-65_(brand:_acv)": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "izea_ahp70-65_(brand:_acv)": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "izea_ahp70-65_(brand:_acv)": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "izea_ahp70-65_(brand:_acv)": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "izea_ahp70-65_(brand:_acv)": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "n/a": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "n/a": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "n/a": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "40.89 kW",
      "medium_temperature": "38.32 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "8.89 kW",
      "medium_temperature": "11.88 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.60",
      "medium_temperature": "3.23",
      "source_page": 4,
      "source_table": 5,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "75 dB(A)",
      "medium_temperature": "75 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "130 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "59.59 kW",
      "medium_temperature": "56.56 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.08",
      "medium_temperature": "3.32",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "52.71 kW",
      "medium_temperature": "50.03 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.07",
      "medium_temperature": "2.28",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "34.05 kW",
      "medium_temperature": "32.87 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.99",
      "medium_temperature": "3.25",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "42.00 kW",
      "medium_temperature": "40.23 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "model_izea_ahp70-65_(brand",
      "value": "ACV)",
      "source_page": 4,
      "source_table": null,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12"
    },
    {
      "label": "model_name_izea_ahp70-65_(brand",
      "value": "ACV)",
      "source_page": 4,
      "source_table": null,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12"
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.10": "0.969",
      "4.24": "0.976",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.10": "48.12 kW",
      "4.24": "46.47 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.10": "5.80",
      "4.24": "5.06",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.10": "0.967",
      "4.24": "0.975",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.10": "52.71 kW",
      "4.24": "50.03 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.10": "3.07",
      "4.24": "2.28",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.10": "49.47 kW",
      "4.24": "47.32 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.10": "2.90",
      "4.24": "2.14",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.10": "1.000",
      "4.24": "1.000",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.10": "70 \u00b0C",
      "4.24": "70 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.10": "183 W",
      "4.24": "183 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.10": "276 W",
      "4.24": "231 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.10": "183 W",
      "4.24": "183 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.10": "0 W",
      "4.24": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.10": "n/a",
      "4.24": "n/a",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.10": "10.11 kW",
      "4.24": "9.24 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.10": "30212 kWh",
      "4.24": "35240 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 5,
      "source_table": null,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 10.11 kW 9.24 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Model ECOMOD 290 HT AHP70-65 (Brand: IDEAL)",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecomod_290_ht_ahp70-65_(brand:_ideal)": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecomod_290_ht_ahp70-65_(brand:_ideal)": "Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecomod_290_ht_ahp70-65_(brand:_ideal)": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ecomod_290_ht_ahp70-65_(brand:_ideal)": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecomod_290_ht_ahp70-65_(brand:_ideal)": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecomod_290_ht_ahp70-65_(brand:_ideal)": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecomod_290_ht_ahp70-65_(brand:_ideal)": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecomod_290_ht_ahp70-65_(brand:_ideal)": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecomod_290_ht_ahp70-65_(brand:_ideal)": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "n/a": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "n/a": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "n/a": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "40.89 kW",
      "medium_temperature": "38.32 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "8.89 kW",
      "medium_temperature": "11.88 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.60",
      "medium_temperature": "3.23",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "75 dB(A)",
      "medium_temperature": "75 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "130 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "59.59 kW",
      "medium_temperature": "56.56 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.08",
      "medium_temperature": "3.32",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "52.71 kW",
      "medium_temperature": "50.03 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.07",
      "medium_temperature": "2.28",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "34.05 kW",
      "medium_temperature": "32.87 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.99",
      "medium_temperature": "3.25",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "42.00 kW",
      "medium_temperature": "40.23 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "model_ecomod_290_ht_ahp70-65_(brand",
      "value": "IDEAL)",
      "source_page": 6,
      "source_table": null,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12"
    },
    {
      "label": "model_name_ecomod_290_ht_ahp70-65_(brand",
      "value": "IDEAL)",
      "source_page": 6,
      "source_table": null,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12"
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.10": "0.969",
      "4.24": "0.976",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.10": "48.12 kW",
      "4.24": "46.47 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.10": "5.80",
      "4.24": "5.06",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.10": "0.967",
      "4.24": "0.975",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.10": "52.71 kW",
      "4.24": "50.03 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.10": "3.07",
      "4.24": "2.28",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.10": "49.47 kW",
      "4.24": "47.32 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.10": "2.90",
      "4.24": "2.14",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.10": "1.000",
      "4.24": "1.000",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.10": "70 \u00b0C",
      "4.24": "70 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.10": "183 W",
      "4.24": "183 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.10": "276 W",
      "4.24": "231 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.10": "183 W",
      "4.24": "183 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.10": "0 W",
      "4.24": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.10": "n/a",
      "4.24": "n/a",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.10": "10.11 kW",
      "4.24": "9.24 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.10": "30212 kWh",
      "4.24": "35240 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 7,
      "source_table": null,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 10.11 kW 9.24 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Model TYNEHAM 290 HT AHP70-65 (Brand: HAMWORTHY)",
      "source_page": 8,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "tyneham_290_ht_ahp70-65_(brand:_hamworthy)": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "tyneham_290_ht_ahp70-65_(brand:_hamworthy)": "Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "tyneham_290_ht_ahp70-65_(brand:_hamworthy)": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "tyneham_290_ht_ahp70-65_(brand:_hamworthy)": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "tyneham_290_ht_ahp70-65_(brand:_hamworthy)": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "tyneham_290_ht_ahp70-65_(brand:_hamworthy)": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "tyneham_290_ht_ahp70-65_(brand:_hamworthy)": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "tyneham_290_ht_ahp70-65_(brand:_hamworthy)": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "tyneham_290_ht_ahp70-65_(brand:_hamworthy)": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "n/a": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "n/a": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "n/a": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "40.89 kW",
      "medium_temperature": "38.32 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "8.89 kW",
      "medium_temperature": "11.88 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.60",
      "medium_temperature": "3.23",
      "source_page": 8,
      "source_table": 5,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "75 dB(A)",
      "medium_temperature": "75 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "130 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "59.59 kW",
      "medium_temperature": "56.56 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.08",
      "medium_temperature": "3.32",
      "source_page": 8,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "52.71 kW",
      "medium_temperature": "50.03 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.07",
      "medium_temperature": "2.28",
      "source_page": 8,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 8,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "34.05 kW",
      "medium_temperature": "32.87 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.99",
      "medium_temperature": "3.25",
      "source_page": 8,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 8,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "42.00 kW",
      "medium_temperature": "40.23 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "model_tyneham_290_ht_ahp70-65_(brand",
      "value": "HAMWORTHY)",
      "source_page": 8,
      "source_table": null,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12"
    },
    {
      "label": "model_name_tyneham_290_ht_ahp70-65_(brand",
      "value": "HAMWORTHY)",
      "source_page": 8,
      "source_table": null,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12"
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.10": "0.969",
      "4.24": "0.976",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.10": "48.12 kW",
      "4.24": "46.47 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.10": "5.80",
      "4.24": "5.06",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.10": "0.967",
      "4.24": "0.975",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.10": "52.71 kW",
      "4.24": "50.03 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.10": "3.07",
      "4.24": "2.28",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.10": "49.47 kW",
      "4.24": "47.32 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.10": "2.90",
      "4.24": "2.14",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.10": "1.000",
      "4.24": "1.000",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.10": "70 \u00b0C",
      "4.24": "70 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.10": "183 W",
      "4.24": "183 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.10": "276 W",
      "4.24": "231 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.10": "183 W",
      "4.24": "183 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.10": "0 W",
      "4.24": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.10": "n/a",
      "4.24": "n/a",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.10": "10.11 kW",
      "4.24": "9.24 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.10": "30212 kWh",
      "4.24": "35240 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 9,
      "source_table": null,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 10.11 kW 9.24 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70-65_Outdoor_Air_Water_12"
    }
  ]
}