{
  "source_pdf": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8.pdf",
  "extraction_timestamp": "2025-11-17T15:29:59.626610",
  "total_records": 198,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Subtype AHP70 25-27",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "guillot_industries_sas_-_groupe_atlantic": "1, Route de Fleurville",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "guillot_industries_sas_-_groupe_atlantic": "01190",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "guillot_industries_sas_-_groupe_atlantic": "Ponte De Vaux",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "guillot_industries_sas_-_groupe_atlantic": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "guillot_industries_sas_-_groupe_atlantic": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "guillot_industries_sas_-_groupe_atlantic": "AHP70 25-27",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "guillot_industries_sas_-_groupe_atlantic": "ICIM-PDC-000253",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "guillot_industries_sas_-_groupe_atlantic": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "guillot_industries_sas_-_groupe_atlantic": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "guillot_industries_sas_-_groupe_atlantic": "2.1 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "guillot_industries_sas_-_groupe_atlantic": "13.04.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "guillot_industries_sas_-_groupe_atlantic": "V12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Model APTAE AHP70-25 (brand ATLANTIC); ECOMOD 290 HT AHP70-25 (brand IDEAL); TYNEHAM 290\nHT AHP70-25 (brand HAMWORTHY); IZEA AHP70-25 (brand ACV); APTAE AHP70-25 (brand YGNIS)",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aptae_ahp70-25_(brand_atlantic);_ecomod_290_ht_ahp70-25_(brand_ideal);_tyneham_290_ht_ahp70-25_(brand_hamworthy);_izea_ahp70-25_(brand_acv);_aptae_ahp70-25_(brand_ygnis)": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aptae_ahp70-25_(brand_atlantic);_ecomod_290_ht_ahp70-25_(brand_ideal);_tyneham_290_ht_ahp70-25_(brand_hamworthy);_izea_ahp70-25_(brand_acv);_aptae_ahp70-25_(brand_ygnis)": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aptae_ahp70-25_(brand_atlantic);_ecomod_290_ht_ahp70-25_(brand_ideal);_tyneham_290_ht_ahp70-25_(brand_hamworthy);_izea_ahp70-25_(brand_acv);_aptae_ahp70-25_(brand_ygnis)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aptae_ahp70-25_(brand_atlantic);_ecomod_290_ht_ahp70-25_(brand_ideal);_tyneham_290_ht_ahp70-25_(brand_hamworthy);_izea_ahp70-25_(brand_acv);_aptae_ahp70-25_(brand_ygnis)": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aptae_ahp70-25_(brand_atlantic);_ecomod_290_ht_ahp70-25_(brand_ideal);_tyneham_290_ht_ahp70-25_(brand_hamworthy);_izea_ahp70-25_(brand_acv);_aptae_ahp70-25_(brand_ygnis)": "+7\u00b0C/12\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aptae_ahp70-25_(brand_atlantic);_ecomod_290_ht_ahp70-25_(brand_ideal);_tyneham_290_ht_ahp70-25_(brand_hamworthy);_izea_ahp70-25_(brand_acv);_aptae_ahp70-25_(brand_ygnis)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aptae_ahp70-25_(brand_atlantic);_ecomod_290_ht_ahp70-25_(brand_ideal);_tyneham_290_ht_ahp70-25_(brand_hamworthy);_izea_ahp70-25_(brand_acv);_aptae_ahp70-25_(brand_ygnis)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aptae_ahp70-25_(brand_atlantic);_ecomod_290_ht_ahp70-25_(brand_ideal);_tyneham_290_ht_ahp70-25_(brand_hamworthy);_izea_ahp70-25_(brand_acv);_aptae_ahp70-25_(brand_ygnis)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aptae_ahp70-25_(brand_atlantic);_ecomod_290_ht_ahp70-25_(brand_ideal);_tyneham_290_ht_ahp70-25_(brand_hamworthy);_izea_ahp70-25_(brand_acv);_aptae_ahp70-25_(brand_ygnis)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "24.80 kW",
      "medium_temperature": "23.20 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "5.37 kW",
      "medium_temperature": "7.66 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.62",
      "medium_temperature": "3.03",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "6.19 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "19.80",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.20",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "143 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "22.00 kW",
      "medium_temperature": "22.00 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "Tbiv",
      "4.49": "-7 \u00b0C",
      "3.66": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.49": "-10 \u00b0C",
      "3.66": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.49": "19.60 kW",
      "3.66": "19.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.49": "2.71",
      "3.66": "2.01",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.49": "1.000",
      "3.66": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.49": "11.90 kW",
      "3.66": "12.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.49": "4.22",
      "3.66": "3.64",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.49": "1.000",
      "3.66": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.49": "10.50 kW",
      "3.66": "10.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.49": "6.44",
      "3.66": "4.96",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.49": "1.000",
      "3.66": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.49": "12.30 kW",
      "3.66": "11.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.49": "8.03",
      "3.66": "6.49",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.49": "1.000",
      "3.66": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.49": "19.60 kW",
      "3.66": "19.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.49": "2.71",
      "3.66": "2.01",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.49": "17.70 kW",
      "3.66": "17.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.49": "2.43",
      "3.66": "1.78",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.49": "1.000",
      "3.66": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.49": "69 \u00b0C",
      "3.66": "69 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.49": "22 W",
      "3.66": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.49": "22 W",
      "3.66": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.49": "22 W",
      "3.66": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.49": "0 W",
      "3.66": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.49": "Electricity",
      "3.66": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.49": "4.30 kW",
      "3.66": "4.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.49": "10195 kWh",
      "3.66": "12702 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "",
      "4.49": "",
      "3.66": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "",
      "4.49": "",
      "3.66": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "EN 14825 | Cooling",
      "4.49": "",
      "3.66": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "19.80 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.92",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "19.80 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.20",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "14.60 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.35",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.70 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.48",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.76 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.30 kW 4.30 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8"
    },
    {
      "eer_tj_=_20\u00b0c": "Cdc Tj = 20 \u00b0C",
      "6.06": "0.986",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "eer_tj_=_20\u00b0c": "Poff",
      "6.06": "22 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "eer_tj_=_20\u00b0c": "PTO",
      "6.06": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "eer_tj_=_20\u00b0c": "PSB",
      "6.06": "28 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "eer_tj_=_20\u00b0c": "PCK",
      "6.06": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "eer_tj_=_20\u00b0c": "Annual energy consumption Qce",
      "6.06": "2406 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Model APTAE AHP70-27 (brand ATLANTIC); ECOMOD 290 HT AHP70-27 (brand IDEAL); TYNEHAM 290\nHT AHP70-27 (brand HAMWORTHY); IZEA AHP70-27 (brand ACV); APTAE AHP70-27 (brand YGNIS)",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aptae_ahp70-27_(brand_atlantic);_ecomod_290_ht_ahp70-27_(brand_ideal);_tyneham_290_ht_ahp70-27_(brand_hamworthy);_izea_ahp70-27_(brand_acv);_aptae_ahp70-27_(brand_ygnis)": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aptae_ahp70-27_(brand_atlantic);_ecomod_290_ht_ahp70-27_(brand_ideal);_tyneham_290_ht_ahp70-27_(brand_hamworthy);_izea_ahp70-27_(brand_acv);_aptae_ahp70-27_(brand_ygnis)": "Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aptae_ahp70-27_(brand_atlantic);_ecomod_290_ht_ahp70-27_(brand_ideal);_tyneham_290_ht_ahp70-27_(brand_hamworthy);_izea_ahp70-27_(brand_acv);_aptae_ahp70-27_(brand_ygnis)": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aptae_ahp70-27_(brand_atlantic);_ecomod_290_ht_ahp70-27_(brand_ideal);_tyneham_290_ht_ahp70-27_(brand_hamworthy);_izea_ahp70-27_(brand_acv);_aptae_ahp70-27_(brand_ygnis)": "Yes",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aptae_ahp70-27_(brand_atlantic);_ecomod_290_ht_ahp70-27_(brand_ideal);_tyneham_290_ht_ahp70-27_(brand_hamworthy);_izea_ahp70-27_(brand_acv);_aptae_ahp70-27_(brand_ygnis)": "+7\u00b0C/12\u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aptae_ahp70-27_(brand_atlantic);_ecomod_290_ht_ahp70-27_(brand_ideal);_tyneham_290_ht_ahp70-27_(brand_hamworthy);_izea_ahp70-27_(brand_acv);_aptae_ahp70-27_(brand_ygnis)": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aptae_ahp70-27_(brand_atlantic);_ecomod_290_ht_ahp70-27_(brand_ideal);_tyneham_290_ht_ahp70-27_(brand_hamworthy);_izea_ahp70-27_(brand_acv);_aptae_ahp70-27_(brand_ygnis)": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aptae_ahp70-27_(brand_atlantic);_ecomod_290_ht_ahp70-27_(brand_ideal);_tyneham_290_ht_ahp70-27_(brand_hamworthy);_izea_ahp70-27_(brand_acv);_aptae_ahp70-27_(brand_ygnis)": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aptae_ahp70-27_(brand_atlantic);_ecomod_290_ht_ahp70-27_(brand_ideal);_tyneham_290_ht_ahp70-27_(brand_hamworthy);_izea_ahp70-27_(brand_acv);_aptae_ahp70-27_(brand_ygnis)": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "27.00 kW",
      "medium_temperature": "26.30 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "6.21 kW",
      "medium_temperature": "8.74 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.35",
      "medium_temperature": "3.01",
      "source_page": 5,
      "source_table": 5,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "7.19 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "22.30",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.10",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 5,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "140 %",
      "source_page": 5,
      "source_table": 8,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "24.00 kW",
      "medium_temperature": "23.00 kW",
      "source_page": 5,
      "source_table": 8,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "Tbiv",
      "4.46": "-7 \u00b0C",
      "3.56": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.46": "-10 \u00b0C",
      "3.56": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.46": "21.00 kW",
      "3.56": "20.70 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.46": "2.77",
      "3.56": "1.97",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.46": "1.000",
      "3.56": "1.000",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.46": "12.80 kW",
      "3.56": "12.60 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.46": "4.17",
      "3.56": "3.50",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.46": "1.000",
      "3.56": "1.000",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.46": "10.40 kW",
      "3.56": "10.10 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.46": "6.31",
      "3.56": "4.92",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.46": "1.000",
      "3.56": "1.000",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.46": "12.30 kW",
      "3.56": "11.90 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.46": "7.95",
      "3.56": "6.53",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.46": "1.000",
      "3.56": "1.000",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.46": "21.00 kW",
      "3.56": "20.70 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.46": "2.77",
      "3.56": "1.97",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.46": "18.80 kW",
      "3.56": "18.50 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.46": "2.46",
      "3.56": "1.70",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.46": "1.000",
      "3.56": "1.000",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.46": "69 \u00b0C",
      "3.56": "69 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.46": "22 W",
      "3.56": "22 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.46": "22 W",
      "3.56": "22 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.46": "22 W",
      "3.56": "22 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.46": "0 W",
      "3.56": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.46": "Electricity",
      "3.56": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.46": "5.20 kW",
      "3.56": "4.50 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.46": "10997 kWh",
      "3.56": "136567 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "",
      "4.46": "",
      "3.56": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "",
      "4.46": "",
      "3.56": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "scop": "EN 14825 | Cooling",
      "4.46": "",
      "3.56": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "22.30 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.84",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "22.30 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.10",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "16.40 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.17",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.60 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.33",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.94 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.20 kW 4.50 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8"
    },
    {
      "eer_tj_=_20\u00b0c": "Cdc Tj = 20 \u00b0C",
      "6.14": "0.986",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "eer_tj_=_20\u00b0c": "Poff",
      "6.14": "22 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "eer_tj_=_20\u00b0c": "PTO",
      "6.14": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "eer_tj_=_20\u00b0c": "PSB",
      "6.14": "28 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "eer_tj_=_20\u00b0c": "PCK",
      "6.14": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "eer_tj_=_20\u00b0c": "Annual energy consumption Qce",
      "6.14": "2764 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "GUILLOT_INDUSTRIES_SAS_-_Groupe_ATLANTIC_AHP70_25-27_Outdoor_Air_Water_8",
      "submodel_id": null
    }
  ]
}