{
  "source_pdf": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20.pdf",
  "extraction_timestamp": "2025-11-17T15:30:05.215562",
  "total_records": 144,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Subtype Heat pump-R290 KS-120*",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "gz_axen_heat_pump_technology_co.,_ltd.": "No.22, Lianyun Erheng Road, Shiqi Village, Shiqi Town,\nPanyu District",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "gz_axen_heat_pump_technology_co.,_ltd.": "511450",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "gz_axen_heat_pump_technology_co.,_ltd.": "Guangzhou",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "gz_axen_heat_pump_technology_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "gz_axen_heat_pump_technology_co.,_ltd.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "gz_axen_heat_pump_technology_co.,_ltd.": "Heat pump-R290 KS-120*",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "gz_axen_heat_pump_technology_co.,_ltd.": "011-1W0796",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "gz_axen_heat_pump_technology_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "gz_axen_heat_pump_technology_co.,_ltd.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "gz_axen_heat_pump_technology_co.,_ltd.": "1.2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "gz_axen_heat_pump_technology_co.,_ltd.": "13.06.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "gz_axen_heat_pump_technology_co.,_ltd.": "European KEYMARK Scheme for Heat Pumps Rev. 14 (as of\n2024-04)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Model KS-120W/EN7BP",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ks-120w/en7bp": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ks-120w/en7bp": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ks-120w/en7bp": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ks-120w/en7bp": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ks-120w/en7bp": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ks-120w/en7bp": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ks-120w/en7bp": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ks-120w/en7bp": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ks-120w/en7bp": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.10 kW",
      "medium_temperature": "12.10 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.49 kW",
      "medium_temperature": "3.78 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.84",
      "medium_temperature": "3.21",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "155 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.22 kW",
      "medium_temperature": "12.70 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.82",
      "medium_temperature": "3.94",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.81 kW",
      "medium_temperature": "11.23 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.01",
      "medium_temperature": "2.33",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.45 kW",
      "medium_temperature": "7.04 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.58",
      "medium_temperature": "3.93",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.37 kW",
      "medium_temperature": "4.39 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.59": "0.990",
      "5.08": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.59": "3.40 kW",
      "5.08": "3.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.59": "9.01",
      "5.08": "6.83",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.59": "0.990",
      "5.08": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.59": "10.81 kW",
      "5.08": "11.23 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.59": "3.01",
      "5.08": "2.33",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.59": "10.22 kW",
      "5.08": "10.56 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.59": "2.56",
      "5.08": "2.15",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.59": "0.990",
      "5.08": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.59": "75 \u00b0C",
      "5.08": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.59": "6 W",
      "5.08": "6 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.59": "27 W",
      "5.08": "27 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.59": "6 W",
      "5.08": "6 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.59": "0 W",
      "5.08": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.59": "Electricity",
      "5.08": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.59": "2.00 kW",
      "5.08": "2.14 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.59": "5238 kWh",
      "5.08": "6657 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.00 kW 2.14 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Model KS-120W/EN7SBP",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ks-120w/en7sbp": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ks-120w/en7sbp": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ks-120w/en7sbp": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ks-120w/en7sbp": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ks-120w/en7sbp": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ks-120w/en7sbp": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ks-120w/en7sbp": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ks-120w/en7sbp": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ks-120w/en7sbp": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.10 kW",
      "medium_temperature": "12.10 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.49 kW",
      "medium_temperature": "3.78 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.84",
      "medium_temperature": "3.21",
      "source_page": 4,
      "source_table": 5,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "155 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.22 kW",
      "medium_temperature": "12.70 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.81",
      "medium_temperature": "3.94",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.81 kW",
      "medium_temperature": "11.23 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.01",
      "medium_temperature": "2.33",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.45 kW",
      "medium_temperature": "7.04 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.58",
      "medium_temperature": "3.93",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.37 kW",
      "medium_temperature": "4.39 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.59": "0.990",
      "5.08": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.59": "3.40 kW",
      "5.08": "3.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.59": "9.01",
      "5.08": "6.83",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.59": "0.990",
      "5.08": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.59": "10.81 kW",
      "5.08": "11.23 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.59": "3.01",
      "5.08": "2.33",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.59": "10.22 kW",
      "5.08": "10.56 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.59": "2.56",
      "5.08": "2.15",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.59": "0.990",
      "5.08": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.59": "75 \u00b0C",
      "5.08": "75 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.59": "6 W",
      "5.08": "6 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.59": "27 W",
      "5.08": "27 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.59": "6 W",
      "5.08": "6 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.59": "0 W",
      "5.08": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.59": "Electricity",
      "5.08": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.59": "2.00 kW",
      "5.08": "2.14 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.59": "5238 kWh",
      "5.08": "6657 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.00 kW 2.14 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Heat_pump-R290_KS-120__Outdoor_Air_Water_20"
    }
  ]
}