{
  "source_pdf": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26.pdf",
  "extraction_timestamp": "2025-11-17T15:30:06.747439",
  "total_records": 152,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Subtype Split Heat Pump-R32 KFS-140*, KFS-160*",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "gz_axen_heat_pump_technology_co.,_ltd.": "No.22, Lianyun Erheng Road, Shiqi Village, Shiqi Town,\nPanyu District",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "gz_axen_heat_pump_technology_co.,_ltd.": "511450",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "gz_axen_heat_pump_technology_co.,_ltd.": "Guangzhou",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "gz_axen_heat_pump_technology_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "gz_axen_heat_pump_technology_co.,_ltd.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "gz_axen_heat_pump_technology_co.,_ltd.": "Split Heat Pump-R32 KFS-140*, KFS-160*",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "gz_axen_heat_pump_technology_co.,_ltd.": "011-1W0941",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "gz_axen_heat_pump_technology_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "gz_axen_heat_pump_technology_co.,_ltd.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "gz_axen_heat_pump_technology_co.,_ltd.": "1.84 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "gz_axen_heat_pump_technology_co.,_ltd.": "09.01.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "gz_axen_heat_pump_technology_co.,_ltd.": "HP KEYMARK certification scheme rules V14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Model Indoor unit: KFS-140B/EN8SBP and outdoor unit: KFS-140W/N8SBP",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_unit:_kfs-140b/en8sbp_and_outdoor_unit:_kfs-140w/n8sbp": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_unit:_kfs-140b/en8sbp_and_outdoor_unit:_kfs-140w/n8sbp": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "indoor_unit:_kfs-140b/en8sbp_and_outdoor_unit:_kfs-140w/n8sbp": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "indoor_unit:_kfs-140b/en8sbp_and_outdoor_unit:_kfs-140w/n8sbp": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "indoor_unit:_kfs-140b/en8sbp_and_outdoor_unit:_kfs-140w/n8sbp": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "indoor_unit:_kfs-140b/en8sbp_and_outdoor_unit:_kfs-140w/n8sbp": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_kfs-140b/en8sbp_and_outdoor_unit:_kfs-140w/n8sbp": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_kfs-140b/en8sbp_and_outdoor_unit:_kfs-140w/n8sbp": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "indoor_unit:_kfs-140b/en8sbp_and_outdoor_unit:_kfs-140w/n8sbp": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.30 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.10 kW",
      "medium_temperature": "4.52 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.61",
      "medium_temperature": "3.12",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "136 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.20 kW",
      "medium_temperature": "13.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.61",
      "medium_temperature": "3.49",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.64 kW",
      "medium_temperature": "11.47 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.83",
      "medium_temperature": "2.06",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.97 kW",
      "medium_temperature": "6.93 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.40",
      "medium_temperature": "3.38",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "model_indoor_unit",
      "value": "KFS-140B/EN8SBP and outdoor unit: KFS-140W/N8SBP",
      "source_page": 2,
      "source_table": null,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26"
    },
    {
      "label": "model_name_indoor_unit",
      "value": "KFS-140B/EN8SBP and outdoor unit:",
      "source_page": 2,
      "source_table": null,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26"
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "6.23 kW",
      "column_2": "5.19 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.59",
      "column_2": "4.66",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "7.22 kW",
      "column_2": "6.66 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.52",
      "column_2": "7.51",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "1.000",
      "column_2": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "11.64 kW",
      "column_2": "11.47 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.83",
      "column_2": "2.06",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.27 kW",
      "column_2": "10.11 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.39",
      "column_2": "1.42",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "29 W",
      "column_2": "29 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.92 kW",
      "column_2": "2.86 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5900 kWh",
      "column_2": "7687 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.92 kW 2.86 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Model Indoor unit: KFS-160B/EN8SBP and outdoor unit: KFS-160W/N8SBP",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_unit:_kfs-160b/en8sbp_and_outdoor_unit:_kfs-160w/n8sbp": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_unit:_kfs-160b/en8sbp_and_outdoor_unit:_kfs-160w/n8sbp": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "indoor_unit:_kfs-160b/en8sbp_and_outdoor_unit:_kfs-160w/n8sbp": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "indoor_unit:_kfs-160b/en8sbp_and_outdoor_unit:_kfs-160w/n8sbp": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "indoor_unit:_kfs-160b/en8sbp_and_outdoor_unit:_kfs-160w/n8sbp": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "indoor_unit:_kfs-160b/en8sbp_and_outdoor_unit:_kfs-160w/n8sbp": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_kfs-160b/en8sbp_and_outdoor_unit:_kfs-160w/n8sbp": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_kfs-160b/en8sbp_and_outdoor_unit:_kfs-160w/n8sbp": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "indoor_unit:_kfs-160b/en8sbp_and_outdoor_unit:_kfs-160w/n8sbp": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.20 kW",
      "medium_temperature": "16.20 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.67 kW",
      "medium_temperature": "5.59 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.41",
      "medium_temperature": "2.90",
      "source_page": 4,
      "source_table": 5,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "136 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.40 kW",
      "medium_temperature": "13.00 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.63",
      "medium_temperature": "3.43",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.71 kW",
      "medium_temperature": "11.52 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.71",
      "medium_temperature": "2.13",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.79 kW",
      "medium_temperature": "7.44 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.36",
      "medium_temperature": "3.25",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "model_indoor_unit",
      "value": "KFS-160B/EN8SBP and outdoor unit: KFS-160W/N8SBP",
      "source_page": 4,
      "source_table": null,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26"
    },
    {
      "label": "model_name_indoor_unit",
      "value": "KFS-160B/EN8SBP and outdoor unit:",
      "source_page": 4,
      "source_table": null,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26"
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "6.14 kW",
      "column_2": "5.46 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.63",
      "column_2": "4.88",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "6.68 kW",
      "column_2": "6.25 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.69",
      "column_2": "7.23",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "1.000",
      "column_2": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "12.71 kW",
      "column_2": "11.52 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.71",
      "column_2": "2.13",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "12.04 kW",
      "column_2": "8.81 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.56",
      "column_2": "1.40",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "29 W",
      "column_2": "29 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.32 kW",
      "column_2": "4.22 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5900 kWh",
      "column_2": "7863 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.32 kW 4.22 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_Pump-R32_KFS-140___KFS-160__Outdoor_Air_Water_26"
    }
  ]
}