{
  "source_pdf": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25.pdf",
  "extraction_timestamp": "2025-11-17T15:30:07.520365",
  "total_records": 83,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Subtype Split Heat pump-R32 KFS-120*",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "gz_axen_heat_pump_technology_co.,_ltd.": "No.22, Lianyun Erheng Road, Shiqi Village, Shiqi Town,\nPanyu District",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "gz_axen_heat_pump_technology_co.,_ltd.": "511450",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "gz_axen_heat_pump_technology_co.,_ltd.": "Guangzhou",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "gz_axen_heat_pump_technology_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "gz_axen_heat_pump_technology_co.,_ltd.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "gz_axen_heat_pump_technology_co.,_ltd.": "Split Heat pump-R32 KFS-120*",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "gz_axen_heat_pump_technology_co.,_ltd.": "011-1W0945",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "gz_axen_heat_pump_technology_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "gz_axen_heat_pump_technology_co.,_ltd.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "gz_axen_heat_pump_technology_co.,_ltd.": "1.75 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "gz_axen_heat_pump_technology_co.,_ltd.": "09.01.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "gz_axen_heat_pump_technology_co.,_ltd.": "HP KEYMARK certification scheme rules rev. 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Model Indoor unit: KFS-120B/EN8SBP and outdoor unit: KFS-120W/N8SBP",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_unit:_kfs-120b/en8sbp_and_outdoor_unit:_kfs-120w/n8sbp": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_unit:_kfs-120b/en8sbp_and_outdoor_unit:_kfs-120w/n8sbp": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "indoor_unit:_kfs-120b/en8sbp_and_outdoor_unit:_kfs-120w/n8sbp": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "indoor_unit:_kfs-120b/en8sbp_and_outdoor_unit:_kfs-120w/n8sbp": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "indoor_unit:_kfs-120b/en8sbp_and_outdoor_unit:_kfs-120w/n8sbp": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "indoor_unit:_kfs-120b/en8sbp_and_outdoor_unit:_kfs-120w/n8sbp": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_kfs-120b/en8sbp_and_outdoor_unit:_kfs-120w/n8sbp": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_kfs-120b/en8sbp_and_outdoor_unit:_kfs-120w/n8sbp": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "indoor_unit:_kfs-120b/en8sbp_and_outdoor_unit:_kfs-120w/n8sbp": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.10 kW",
      "medium_temperature": "11.70 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.68 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.52",
      "medium_temperature": "2.72",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "136 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.30 kW",
      "medium_temperature": "10.70 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.70",
      "medium_temperature": "3.47",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.02 kW",
      "medium_temperature": "9.45 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.59",
      "medium_temperature": "2.01",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.07 kW",
      "medium_temperature": "6.21 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.38",
      "medium_temperature": "3.27",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "model_indoor_unit",
      "value": "KFS-120B/EN8SBP and outdoor unit: KFS-120W/N8SBP",
      "source_page": 2,
      "source_table": null,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25"
    },
    {
      "label": "model_name_indoor_unit",
      "value": "KFS-120B/EN8SBP and outdoor unit:",
      "source_page": 2,
      "source_table": null,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25"
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.21 kW",
      "column_2": "3.99 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "7.28",
      "column_2": "4.86",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.970",
      "column_2": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.94 kW",
      "column_2": "4.41 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "10.57",
      "column_2": "7.42",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.960",
      "column_2": "0.970",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.02 kW",
      "column_2": "9.45 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.59",
      "column_2": "2.01",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.64 kW",
      "column_2": "9.37 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.41",
      "column_2": "1.78",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "28 W",
      "column_2": "28 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.68 kW",
      "column_2": "1.31 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4977 kWh",
      "column_2": "6353 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.68 kW 1.31 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-120__Outdoor_Air_Water_25"
    }
  ]
}