{
  "source_pdf": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28.pdf",
  "extraction_timestamp": "2025-11-17T15:30:08.426179",
  "total_records": 150,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "Subtype Split Heat pump-R32 KFS-80*",
      "source_page": 1,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "gz_axen_heat_pump_technology_co.,_ltd.": "No.22, Lianyun Erheng Road, Shiqi Village, Shiqi Town,\nPanyu District",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "gz_axen_heat_pump_technology_co.,_ltd.": "511450",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "gz_axen_heat_pump_technology_co.,_ltd.": "Guangzhou",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "gz_axen_heat_pump_technology_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "gz_axen_heat_pump_technology_co.,_ltd.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "gz_axen_heat_pump_technology_co.,_ltd.": "Split Heat pump-R32 KFS-80*",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "gz_axen_heat_pump_technology_co.,_ltd.": "011-1W0943",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "gz_axen_heat_pump_technology_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "gz_axen_heat_pump_technology_co.,_ltd.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "gz_axen_heat_pump_technology_co.,_ltd.": "1.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "gz_axen_heat_pump_technology_co.,_ltd.": "09.01.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "gz_axen_heat_pump_technology_co.,_ltd.": "HP KEYMARK certification scheme rules rev. 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "Model Indoor unit: KFS-80B/EN8BP and outdoor unit: KFS-80W/N8BP",
      "source_page": 2,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_unit:_kfs-80b/en8bp_and_outdoor_unit:_kfs-80w/n8bp": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_unit:_kfs-80b/en8bp_and_outdoor_unit:_kfs-80w/n8bp": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "indoor_unit:_kfs-80b/en8bp_and_outdoor_unit:_kfs-80w/n8bp": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "indoor_unit:_kfs-80b/en8bp_and_outdoor_unit:_kfs-80w/n8bp": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "indoor_unit:_kfs-80b/en8bp_and_outdoor_unit:_kfs-80w/n8bp": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "indoor_unit:_kfs-80b/en8bp_and_outdoor_unit:_kfs-80w/n8bp": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_kfs-80b/en8bp_and_outdoor_unit:_kfs-80w/n8bp": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_kfs-80b/en8bp_and_outdoor_unit:_kfs-80w/n8bp": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "indoor_unit:_kfs-80b/en8bp_and_outdoor_unit:_kfs-80w/n8bp": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.90 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.75 kW",
      "medium_temperature": "2.96 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.52",
      "medium_temperature": "2.70",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "126 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.10 kW",
      "medium_temperature": "7.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.51",
      "medium_temperature": "3.23",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.27 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.62",
      "medium_temperature": "1.98",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.70 kW",
      "medium_temperature": "3.66 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.45",
      "medium_temperature": "3.19",
      "source_page": 2,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "label": "model_indoor_unit",
      "value": "KFS-80B/EN8BP and outdoor unit: KFS-80W/N8BP",
      "source_page": 2,
      "source_table": null,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28"
    },
    {
      "label": "model_name_indoor_unit",
      "value": "KFS-80B/EN8BP and outdoor unit:",
      "source_page": 2,
      "source_table": null,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28"
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = +7\u00b0C",
      "0.980": "3.73 kW",
      "0.990": "2.97 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = +7\u00b0C",
      "0.980": "6.49",
      "0.990": "4.56",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +7 \u00b0C",
      "0.980": "0.970",
      "0.990": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.980": "3.82 kW",
      "0.990": "3.79 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = 12\u00b0C",
      "0.980": "9.34",
      "0.990": "7.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.980": "0.960",
      "0.990": "0.970",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = Tbiv",
      "0.980": "6.27 kW",
      "0.990": "6.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = Tbiv",
      "0.980": "2.62",
      "0.990": "1.98",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.980": "6.43 kW",
      "0.990": "5.55 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.980": "2.55",
      "0.990": "1.44",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.980": "0.990",
      "0.990": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "WTOL",
      "0.980": "60 \u00b0C",
      "0.990": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Poff",
      "0.980": "7 W",
      "0.990": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PTO",
      "0.980": "15 W",
      "0.990": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PSB",
      "0.980": "7 W",
      "0.990": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PCK",
      "0.980": "21 W",
      "0.990": "21 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.980": "Electricity",
      "0.990": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: PSUP",
      "0.980": "0.67 kW",
      "0.990": "1.75 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Annual energy consumption Qhe",
      "0.980": "3249 kWh",
      "0.990": "4667 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.67 kW 1.75 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "Model Indoor unit: KFS-80B/EN8SBP and outdoor unit: KFS-80W/N8BP",
      "source_page": 4,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_unit:_kfs-80b/en8sbp_and_outdoor_unit:_kfs-80w/n8bp": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_unit:_kfs-80b/en8sbp_and_outdoor_unit:_kfs-80w/n8bp": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "indoor_unit:_kfs-80b/en8sbp_and_outdoor_unit:_kfs-80w/n8bp": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "indoor_unit:_kfs-80b/en8sbp_and_outdoor_unit:_kfs-80w/n8bp": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "indoor_unit:_kfs-80b/en8sbp_and_outdoor_unit:_kfs-80w/n8bp": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "indoor_unit:_kfs-80b/en8sbp_and_outdoor_unit:_kfs-80w/n8bp": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_kfs-80b/en8sbp_and_outdoor_unit:_kfs-80w/n8bp": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_kfs-80b/en8sbp_and_outdoor_unit:_kfs-80w/n8bp": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "indoor_unit:_kfs-80b/en8sbp_and_outdoor_unit:_kfs-80w/n8bp": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.90 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.75 kW",
      "medium_temperature": "2.96 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.52",
      "medium_temperature": "2.70",
      "source_page": 4,
      "source_table": 5,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "126 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.10 kW",
      "medium_temperature": "7.30 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.51",
      "medium_temperature": "3.23",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.27 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.62",
      "medium_temperature": "1.98",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.70 kW",
      "medium_temperature": "3.66 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.45",
      "medium_temperature": "3.19",
      "source_page": 4,
      "source_table": 7,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "label": "model_indoor_unit",
      "value": "KFS-80B/EN8SBP and outdoor unit: KFS-80W/N8BP",
      "source_page": 4,
      "source_table": null,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28"
    },
    {
      "label": "model_name_indoor_unit",
      "value": "KFS-80B/EN8SBP and outdoor unit:",
      "source_page": 4,
      "source_table": null,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28"
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = +7\u00b0C",
      "0.980": "3.73 kW",
      "0.990": "2.97 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = +7\u00b0C",
      "0.980": "6.49",
      "0.990": "4.56",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +7 \u00b0C",
      "0.980": "0.970",
      "0.990": "0.980",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.980": "3.82 kW",
      "0.990": "3.79 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = 12\u00b0C",
      "0.980": "9.34",
      "0.990": "7.00",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.980": "0.960",
      "0.990": "0.970",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = Tbiv",
      "0.980": "6.27 kW",
      "0.990": "6.80 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = Tbiv",
      "0.980": "2.62",
      "0.990": "1.98",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.980": "6.43 kW",
      "0.990": "5.55 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.980": "2.55",
      "0.990": "1.44",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.980": "0.990",
      "0.990": "1.000",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "WTOL",
      "0.980": "60 \u00b0C",
      "0.990": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Poff",
      "0.980": "7 W",
      "0.990": "7 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PTO",
      "0.980": "15 W",
      "0.990": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PSB",
      "0.980": "7 W",
      "0.990": "7 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PCK",
      "0.980": "21 W",
      "0.990": "21 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.980": "Electricity",
      "0.990": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: PSUP",
      "0.980": "0.67 kW",
      "0.990": "1.75 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Annual energy consumption Qhe",
      "0.980": "3249 kWh",
      "0.990": "4667 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.67 kW 1.75 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "GZ_AXEN_Heat_Pump_Technology_Co___Ltd__Split_Heat_pump-R32_KFS-80__Outdoor_Air_Water_28"
    }
  ]
}