{
  "source_pdf": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1.pdf",
  "extraction_timestamp": "2025-11-17T15:30:17.344768",
  "total_records": 162,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Subtype LA 2030CP",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "glen_dimplex_deutschland_gmbh": "Am Goldenen Feld 18",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "glen_dimplex_deutschland_gmbh": "D-95326",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "glen_dimplex_deutschland_gmbh": "Kulmbach",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "glen_dimplex_deutschland_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "glen_dimplex_deutschland_gmbh": "VDE Pr\u00fcf- und Zertifizierungsinstitut GmbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "glen_dimplex_deutschland_gmbh": "LA 2030CP",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "glen_dimplex_deutschland_gmbh": "40060852",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "glen_dimplex_deutschland_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "glen_dimplex_deutschland_gmbh": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "glen_dimplex_deutschland_gmbh": "2.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "glen_dimplex_deutschland_gmbh": "29.08.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "glen_dimplex_deutschland_gmbh": "DIN EN 14511-1:2023-08; EN 14511-1:2022; DIN EN\n14511-2:2023-08; EN 14511-2:2022; DIN EN\n14511-3:2023-12; EN 14511-3:2022; DIN EN\n14511-4:2023-08; EN 14511-4:2022; DIN EN\n14825:2023-10; EN 14825:2022; DIN EN\n12102-1:2023-11; EN 12102-1:2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "glen_dimplex_deutschland_gmbh": "VDE Pr\u00fcf- und Zertifizierungsinstitut GmbH, DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "testing_basis_din_en_14511-1",
      "value": "2023-08; EN 14511-1:2022; DIN EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1"
    },
    {
      "label": "14511-2",
      "value": "2023-08; EN 14511-2:2022; DIN EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1"
    },
    {
      "label": "14511-3",
      "value": "2023-12; EN 14511-3:2022; DIN EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1"
    },
    {
      "label": "14511-4",
      "value": "2023-08; EN 14511-4:2022; DIN EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1"
    },
    {
      "label": "14825",
      "value": "2023-10; EN 14825:2022; DIN EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1"
    },
    {
      "label": "12102-1",
      "value": "2023-11; EN 12102-1:2022",
      "source_page": 1,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model LA 2030CP",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "la_2030cp": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "la_2030cp": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "la_2030cp": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "la_2030cp": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "la_2030cp": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "la_2030cp": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "la_2030cp": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "la_2030cp": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.56 kW",
      "medium_temperature": "17.41 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.14 kW",
      "medium_temperature": "5.51 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.41",
      "medium_temperature": "3.16",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "155 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "19.70 kW",
      "medium_temperature": "19.80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.20",
      "medium_temperature": "3.96",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "16.10 kW",
      "medium_temperature": "17.15 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.98",
      "medium_temperature": "2.31",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.82 kW",
      "medium_temperature": "9.94 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.29",
      "medium_temperature": "3.92",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.04 kW",
      "medium_temperature": "7.64 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.90",
      "medium_temperature": "5.27",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.953": "9.28 kW",
      "0.973": "9.03 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = 12\u00b0C",
      "0.953": "8.61",
      "0.973": "7.04",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.953": "0.912",
      "0.973": "0.951",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = Tbiv",
      "0.953": "19.79 kW",
      "0.973": "19.68 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = Tbiv",
      "0.953": "2.77",
      "0.973": "1.98",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.953": "19.79 kW",
      "0.973": "19.68 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.953": "2.77",
      "0.973": "1.98",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.953": "0.992",
      "0.973": "0.992",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "WTOL",
      "0.953": "70 \u00b0C",
      "0.973": "70 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Poff",
      "0.953": "31 W",
      "0.973": "31 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PTO",
      "0.953": "55 W",
      "0.973": "55 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PSB",
      "0.953": "56 W",
      "0.973": "56 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PCK",
      "0.953": "55 W",
      "0.973": "55 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.953": "n/a",
      "0.973": "n/a",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: PSUP",
      "0.953": "0.00 kW",
      "0.973": "0.12 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Annual energy consumption Qhe",
      "0.953": "7826 kWh",
      "0.973": "10330 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.953": "",
      "0.973": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.953": "",
      "0.973": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "EN 12102-1 | Colder Climate",
      "0.953": "",
      "0.973": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "141 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.10 kW",
      "medium_temperature": "14.48 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.72",
      "medium_temperature": "3.59",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.01 kW",
      "medium_temperature": "8.85 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.07",
      "medium_temperature": "2.93",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.975",
      "medium_temperature": "0.982",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.19 kW",
      "medium_temperature": "6.82 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.72",
      "medium_temperature": "4.40",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.933",
      "medium_temperature": "0.980",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.11 kW",
      "medium_temperature": "7.86 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.01",
      "medium_temperature": "5.73",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.951",
      "medium_temperature": "0.972",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "9.36 kW",
      "medium_temperature": "9.20 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.44",
      "medium_temperature": "7.44",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.938",
      "medium_temperature": "0.960",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "14.11 kW",
      "medium_temperature": "14.48 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.20",
      "medium_temperature": "1.53",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 3,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.12 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "14.11_kw": "2.20",
      "14.48_kw": "1.53",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "14.11_kw": "0.991",
      "14.48_kw": "0.994",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "14.11_kw": "70 \u00b0C",
      "14.48_kw": "70 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "14.11_kw": "31 W",
      "14.48_kw": "31 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "14.11_kw": "55 W",
      "14.48_kw": "55 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "14.11_kw": "56 W",
      "14.48_kw": "56 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "14.11_kw": "55 W",
      "14.48_kw": "55 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "14.11_kw": "n/a",
      "14.48_kw": "n/a",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "14.11_kw": "0.00 kW",
      "14.48_kw": "0.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "14.11_kw": "7371 kWh",
      "14.48_kw": "9934 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "14.11_kw": "11.58",
      "14.48_kw": "11.73",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "14.11_kw": "2.96",
      "14.48_kw": "2.12",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "14.11_kw": "0.986",
      "14.48_kw": "0.990",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "14.11_kw": "",
      "14.48_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "14.11_kw": "",
      "14.48_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "14.11_kw": "",
      "14.48_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "261 %",
      "medium_temperature": "189 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "17.50 kW",
      "medium_temperature": "17.95 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.60",
      "medium_temperature": "4.81",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "17.50 kW",
      "medium_temperature": "17.95 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.72",
      "medium_temperature": "2.57",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.988",
      "medium_temperature": "0.992",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "11.19 kW",
      "medium_temperature": "11.56 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.17",
      "medium_temperature": "4.12",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "9.32 kW",
      "medium_temperature": "8.95 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.35",
      "medium_temperature": "6.43",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.949",
      "medium_temperature": "0.975",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "17.50 kW",
      "medium_temperature": "17.95 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.72",
      "medium_temperature": "2.57",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "17.50 kW",
      "medium_temperature": "17.95 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.72",
      "medium_temperature": "2.57",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.987",
      "medium_temperature": "0.991",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 4,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1"
    },
    {
      "column_0": "WTOL",
      "column_1": "70 \u00b0C",
      "column_2": "70 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "31 W",
      "column_2": "31 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "55 W",
      "column_2": "55 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "56 W",
      "column_2": "56 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "55 W",
      "column_2": "55 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3542 kWh",
      "column_2": "4985 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 5,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LA_2030CP_Outdoor_Air_Water_1"
    }
  ]
}