{
  "source_pdf": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7.pdf",
  "extraction_timestamp": "2025-11-17T15:30:20.785969",
  "total_records": 157,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Subtype LIA 0608HXCF M",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "glen_dimplex_deutschland_gmbh": "Am Goldenen Feld 18",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "glen_dimplex_deutschland_gmbh": "D-95326",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "glen_dimplex_deutschland_gmbh": "Kulmbach",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "glen_dimplex_deutschland_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "glen_dimplex_deutschland_gmbh": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "glen_dimplex_deutschland_gmbh": "LIA 0608HXCF M",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "glen_dimplex_deutschland_gmbh": "041-K029-03",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "glen_dimplex_deutschland_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "glen_dimplex_deutschland_gmbh": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "glen_dimplex_deutschland_gmbh": "1.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "glen_dimplex_deutschland_gmbh": "08.06.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "glen_dimplex_deutschland_gmbh": "Heat Pump Keymark Scheme Rules Rev 11",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "glen_dimplex_deutschland_gmbh": "Intertek Testing Services Shenzhen LTD. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model LIA 0608 M + LIA HX",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "lia_0608_m_+_lia_hx": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "lia_0608_m_+_lia_hx": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "lia_0608_m_+_lia_hx": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "lia_0608_m_+_lia_hx": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "lia_0608_m_+_lia_hx": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "lia_0608_m_+_lia_hx": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lia_0608_m_+_lia_hx": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lia_0608_m_+_lia_hx": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "lia_0608_m_+_lia_hx": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.24 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "3.00",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "138 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.82 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.95",
      "medium_temperature": "3.52",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.03 kW",
      "medium_temperature": "5.05 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.09",
      "medium_temperature": "2.17",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.88 kW",
      "medium_temperature": "3.12 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.85",
      "medium_temperature": "3.51",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.40_kw": "6.63",
      "2.09_kw": "4.54",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.40_kw": "0.90",
      "2.09_kw": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.40_kw": "1.39 kW",
      "2.09_kw": "1.28 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.40_kw": "7.83",
      "2.09_kw": "5.59",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.40_kw": "0.90",
      "2.09_kw": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.40_kw": "6.03 kW",
      "2.09_kw": "5.05 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.40_kw": "3.09",
      "2.09_kw": "2.17",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.40_kw": "5.36 kW",
      "2.09_kw": "4.52 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.40_kw": "2.76",
      "2.09_kw": "1.91",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.40_kw": "65 \u00b0C",
      "2.09_kw": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.40_kw": "14 W",
      "2.09_kw": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.40_kw": "24 W",
      "2.09_kw": "24 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.40_kw": "14 W",
      "2.09_kw": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.40_kw": "0 W",
      "2.09_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.40_kw": "Electricity",
      "2.09_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.40_kw": "1.45 kW",
      "2.09_kw": "1.18 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.40_kw": "2846 kWh",
      "2.09_kw": "3345 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "2.40_kw": "",
      "2.09_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "2.40_kw": "",
      "2.09_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "2.40_kw": "",
      "2.09_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "165 %",
      "medium_temperature": "111 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.63 kW",
      "medium_temperature": "4.26 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.21",
      "medium_temperature": "2.85",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.42 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.59",
      "medium_temperature": "2.46",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.06 kW",
      "medium_temperature": "1.61 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.21",
      "medium_temperature": "3.36",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.47 kW",
      "medium_temperature": "1.02 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.24",
      "medium_temperature": "3.94",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.44 kW",
      "medium_temperature": "1.37 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.66",
      "medium_temperature": "6.35",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.45 kW 1.18 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "4.60_kw": "2.53",
      "3.48_kw": "1.86",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.60_kw": "3.48 kW",
      "3.48_kw": "2.10 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.60_kw": "1.96",
      "3.48_kw": "1.13",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "4.60_kw": "65 \u00b0C",
      "3.48_kw": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "4.60_kw": "20 W",
      "3.48_kw": "20 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "4.60_kw": "24 W",
      "3.48_kw": "24 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "4.60_kw": "14 W",
      "3.48_kw": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "4.60_kw": "0 W",
      "3.48_kw": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "4.60_kw": "Electricity",
      "3.48_kw": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "4.60_kw": "2.15 kW",
      "3.48_kw": "2.16 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "4.60_kw": "3301 kWh",
      "3.48_kw": "3681 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "4.60_kw": "4.60",
      "3.48_kw": "3.48",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "4.60_kw": "2.53",
      "3.48_kw": "1.86",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "4.60_kw": "0.90",
      "3.48_kw": "0.90",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "4.60_kw": "",
      "3.48_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "4.60_kw": "",
      "3.48_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "4.60_kw": "",
      "3.48_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "258 %",
      "medium_temperature": "165 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.12 kW",
      "medium_temperature": "5.15 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.63",
      "medium_temperature": "4.19",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.94 kW",
      "medium_temperature": "5.03 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.91",
      "medium_temperature": "2.48",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.93 kW",
      "medium_temperature": "3.31 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.89",
      "medium_temperature": "3.67",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.20",
      "medium_temperature": "5.29",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.93 kW",
      "medium_temperature": "3.31 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.89",
      "medium_temperature": "3.67",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.94 kW",
      "medium_temperature": "5.03 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.91",
      "medium_temperature": "2.48",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.15 kW 2.16 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7"
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.18 kW",
      "column_2": "0.12 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1251 kWh",
      "column_2": "1640 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.18 kW 0.12 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0608HXCF_M_Outdoor_Air_Water_7"
    }
  ]
}