{
  "source_pdf": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9.pdf",
  "extraction_timestamp": "2025-11-17T15:30:22.359970",
  "total_records": 359,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Subtype LIA 0911HWCF",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "glen_dimplex_deutschland_gmbh": "Am Goldenen Feld 18",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "glen_dimplex_deutschland_gmbh": "D-95326",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "glen_dimplex_deutschland_gmbh": "Kulmbach",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "glen_dimplex_deutschland_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "glen_dimplex_deutschland_gmbh": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "glen_dimplex_deutschland_gmbh": "LIA 0911HWCF",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "glen_dimplex_deutschland_gmbh": "041-K029-02",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "glen_dimplex_deutschland_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "glen_dimplex_deutschland_gmbh": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "glen_dimplex_deutschland_gmbh": "1.65 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "glen_dimplex_deutschland_gmbh": "20.07.2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "glen_dimplex_deutschland_gmbh": "Heat Pump Keymark Scheme Rules Rev 08",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "glen_dimplex_deutschland_gmbh": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model LIA 0911HWCF M",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "lia_0911hwcf_m": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "lia_0911hwcf_m": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "lia_0911hwcf_m": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "lia_0911hwcf_m": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "lia_0911hwcf_m": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "lia_0911hwcf_m": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lia_0911hwcf_m": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lia_0911hwcf_m": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "lia_0911hwcf_m": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "117 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.83",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:38 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "23.0 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "47.0 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "100 %",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.44",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:31 h:min",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "25.0 W",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "47.0 \u00b0C",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "141 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.42",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:30 h:min",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "21.0 W",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "47.0 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "38 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9"
    },
    {
      "label": "heating_up_time_1",
      "value": "31 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9"
    },
    {
      "label": "heating_up_time_1",
      "value": "30 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.50 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.00 kW",
      "medium_temperature": "3.06 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "3.10",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "137 %",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.17 kW",
      "medium_temperature": "7.67 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.19",
      "medium_temperature": "3.49",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.11 kW",
      "medium_temperature": "6.78 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.23",
      "medium_temperature": "2.24",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.18 kW",
      "medium_temperature": "4.29 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.01",
      "medium_temperature": "3.42",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.32 kW",
      "medium_temperature": "2.77 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.08",
      "medium_temperature": "4.52",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.65 kW",
      "medium_temperature": "1.58 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.58",
      "medium_temperature": "5.68",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.11 kW",
      "medium_temperature": "6.78 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.23",
      "medium_temperature": "2.24",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.40 kW",
      "medium_temperature": "5.39 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.96",
      "medium_temperature": "1.83",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9"
    },
    {
      "supplementary_heater:_psup": "Annual energy consumption Qhe",
      "1.76_kw": "3647 kWh",
      "2.28_kw": "4539 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "1.76_kw": "",
      "2.28_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "1.76_kw": "",
      "2.28_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "EN 12102-1 | Colder Climate",
      "1.76_kw": "",
      "2.28_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "170 %",
      "medium_temperature": "116 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.75 kW",
      "medium_temperature": "6.71 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.32",
      "medium_temperature": "2.99",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.83 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.60",
      "medium_temperature": "2.54",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.94 kW",
      "medium_temperature": "2.57 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.26",
      "medium_temperature": "3.51",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.92 kW",
      "medium_temperature": "1.66 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.08",
      "medium_temperature": "4.37",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.66 kW",
      "medium_temperature": "1.48 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.96",
      "medium_temperature": "5.96",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.32 kW",
      "medium_temperature": "5.48 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.64",
      "medium_temperature": "2.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.63 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.97",
      "medium_temperature": "1.22",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "3.13 kW",
      "medium_temperature": "3.91 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4424 kWh",
      "medium_temperature": "5540 kWh",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "6.32",
      "medium_temperature": "5.48",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.64",
      "medium_temperature": "2.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -15 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.76 kW 2.28 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.13 kW 3.91 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "279 %",
      "medium_temperature": "180 %",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.58 kW",
      "medium_temperature": "8.63 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.12",
      "medium_temperature": "4.58",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.44 kW",
      "medium_temperature": "8.06 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.84",
      "medium_temperature": "2.59",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.52 kW",
      "medium_temperature": "5.55 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.18",
      "medium_temperature": "4.10",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.62 kW",
      "medium_temperature": "2.53 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.04",
      "medium_temperature": "5.82",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.52 kW",
      "medium_temperature": "5.55 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.18",
      "medium_temperature": "4.10",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.44 kW",
      "medium_temperature": "8.16 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.84",
      "medium_temperature": "2.61",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.14 kW",
      "medium_temperature": "0.48 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1628 kWh",
      "medium_temperature": "2516 kWh",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.14 kW 0.48 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model LIA 0911HWCF MS",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "lia_0911hwcf_ms": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "lia_0911hwcf_ms": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "lia_0911hwcf_ms": "Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "lia_0911hwcf_ms": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "lia_0911hwcf_ms": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "lia_0911hwcf_ms": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lia_0911hwcf_ms": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lia_0911hwcf_ms": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "lia_0911hwcf_ms": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "n/a": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "n/a": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "n/a": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "125 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.02",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:38 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "23.0 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "47.0 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "107 %",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.61",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:31 h:min",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "25.0 W",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "47.0 \u00b0C",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "151 %",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.66",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:30 h:min",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "21.0 W",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "47.0 \u00b0C",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "38 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9"
    },
    {
      "label": "heating_up_time_1",
      "value": "31 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9"
    },
    {
      "label": "heating_up_time_1",
      "value": "30 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.50 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.00 kW",
      "medium_temperature": "3.06 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "3.10",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "137 %",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.17 kW",
      "medium_temperature": "7.67 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.19",
      "medium_temperature": "3.49",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.11 kW",
      "medium_temperature": "6.78 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.23",
      "medium_temperature": "2.24",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.18 kW",
      "medium_temperature": "4.29 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.01",
      "medium_temperature": "3.42",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.32 kW",
      "medium_temperature": "2.77 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.08",
      "medium_temperature": "4.52",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.65 kW",
      "medium_temperature": "1.58 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.58",
      "medium_temperature": "5.68",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.11 kW",
      "medium_temperature": "6.78 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.23",
      "medium_temperature": "2.24",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.40 kW",
      "medium_temperature": "5.39 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.96",
      "medium_temperature": "1.83",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9"
    },
    {
      "supplementary_heater:_psup": "Annual energy consumption Qhe",
      "1.76_kw": "3647 kWh",
      "2.28_kw": "4539 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "1.76_kw": "",
      "2.28_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "1.76_kw": "",
      "2.28_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "EN 12102-1 | Colder Climate",
      "1.76_kw": "",
      "2.28_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "170 %",
      "medium_temperature": "116 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.75 kW",
      "medium_temperature": "6.71 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.32",
      "medium_temperature": "2.99",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.83 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.60",
      "medium_temperature": "2.54",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.94 kW",
      "medium_temperature": "2.57 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.26",
      "medium_temperature": "3.51",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.92 kW",
      "medium_temperature": "1.66 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.08",
      "medium_temperature": "4.37",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.66 kW",
      "medium_temperature": "1.48 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.96",
      "medium_temperature": "5.96",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.32 kW",
      "medium_temperature": "5.48 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.64",
      "medium_temperature": "2.00",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.63 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.97",
      "medium_temperature": "1.22",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "3.13 kW",
      "medium_temperature": "3.91 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4424 kWh",
      "medium_temperature": "5540 kWh",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "6.32",
      "medium_temperature": "5.48",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.64",
      "medium_temperature": "2.00",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -15 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.76 kW 2.28 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.13 kW 3.91 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "279 %",
      "medium_temperature": "180 %",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.58 kW",
      "medium_temperature": "8.63 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.12",
      "medium_temperature": "4.58",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.44 kW",
      "medium_temperature": "8.06 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.84",
      "medium_temperature": "2.59",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.52 kW",
      "medium_temperature": "5.55 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.18",
      "medium_temperature": "4.10",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.62 kW",
      "medium_temperature": "2.53 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.04",
      "medium_temperature": "5.82",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.52 kW",
      "medium_temperature": "5.55 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.18",
      "medium_temperature": "4.10",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.44 kW",
      "medium_temperature": "8.16 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.84",
      "medium_temperature": "2.61",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.14 kW",
      "medium_temperature": "0.48 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1628 kWh",
      "medium_temperature": "2516 kWh",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.14 kW 0.48 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HWCF_Outdoor_Air_Water_9"
    }
  ]
}