{
  "source_pdf": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10.pdf",
  "extraction_timestamp": "2025-11-17T15:30:22.912007",
  "total_records": 157,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Subtype LIA 0911HXCF M",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "glen_dimplex_deutschland_gmbh": "Am Goldenen Feld 18",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "glen_dimplex_deutschland_gmbh": "D-95326",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "glen_dimplex_deutschland_gmbh": "Kulmbach",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "glen_dimplex_deutschland_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "glen_dimplex_deutschland_gmbh": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "glen_dimplex_deutschland_gmbh": "LIA 0911HXCF M",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "glen_dimplex_deutschland_gmbh": "041-K029-04",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "glen_dimplex_deutschland_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "glen_dimplex_deutschland_gmbh": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "glen_dimplex_deutschland_gmbh": "1.65 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "glen_dimplex_deutschland_gmbh": "08.06.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "glen_dimplex_deutschland_gmbh": "Heat Pump Keymark Scheme Rules Rev 11",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "glen_dimplex_deutschland_gmbh": "Intertek Testing Services Shenzhen LTD. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model LIA 0911 M + LIA HX",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "lia_0911_m_+_lia_hx": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "lia_0911_m_+_lia_hx": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "lia_0911_m_+_lia_hx": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "lia_0911_m_+_lia_hx": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "lia_0911_m_+_lia_hx": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "lia_0911_m_+_lia_hx": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lia_0911_m_+_lia_hx": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lia_0911_m_+_lia_hx": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "lia_0911_m_+_lia_hx": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.50 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.00 kW",
      "medium_temperature": "3.06 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "3.10",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "137 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.17 kW",
      "medium_temperature": "7.67 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.19",
      "medium_temperature": "3.49",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.11 kW",
      "medium_temperature": "6.78 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.23",
      "medium_temperature": "2.24",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.18 kW",
      "medium_temperature": "4.29 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.01",
      "medium_temperature": "3.42",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.32_kw": "7.08",
      "2.77_kw": "4.52",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.32_kw": "0.90",
      "2.77_kw": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.32_kw": "1.65 kW",
      "2.77_kw": "1.58 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.32_kw": "8.58",
      "2.77_kw": "5.68",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.32_kw": "0.90",
      "2.77_kw": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.32_kw": "8.11 kW",
      "2.77_kw": "6.78 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.32_kw": "3.23",
      "2.77_kw": "2.24",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.32_kw": "7.40 kW",
      "2.77_kw": "5.39 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.32_kw": "2.96",
      "2.77_kw": "1.83",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.32_kw": "65 \u00b0C",
      "2.77_kw": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.32_kw": "14 W",
      "2.77_kw": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.32_kw": "24 W",
      "2.77_kw": "24 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.32_kw": "14 W",
      "2.77_kw": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.32_kw": "0 W",
      "2.77_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.32_kw": "Electricity",
      "2.77_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.32_kw": "1.76 kW",
      "2.77_kw": "2.28 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.32_kw": "3647 kWh",
      "2.77_kw": "4539 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "3.32_kw": "",
      "2.77_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "3.32_kw": "",
      "2.77_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "3.32_kw": "",
      "2.77_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "170 %",
      "medium_temperature": "116 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.75 kW",
      "medium_temperature": "6.71 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.32",
      "medium_temperature": "2.99",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.83 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.60",
      "medium_temperature": "2.54",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.94 kW",
      "medium_temperature": "2.57 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.26",
      "medium_temperature": "3.51",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.92 kW",
      "medium_temperature": "1.66 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.08",
      "medium_temperature": "4.37",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.66 kW",
      "medium_temperature": "1.48 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.96",
      "medium_temperature": "5.96",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.76 kW 2.28 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "6.32_kw": "2.64",
      "5.48_kw": "2.00",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.32_kw": "4.63 kW",
      "5.48_kw": "2.80 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.32_kw": "1.97",
      "5.48_kw": "1.22",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "6.32_kw": "65 \u00b0C",
      "5.48_kw": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "6.32_kw": "14 W",
      "5.48_kw": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "6.32_kw": "24 W",
      "5.48_kw": "24 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "6.32_kw": "14 W",
      "5.48_kw": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "6.32_kw": "0 W",
      "5.48_kw": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "6.32_kw": "Electricity",
      "5.48_kw": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "6.32_kw": "3.13 kW",
      "5.48_kw": "3.91 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "6.32_kw": "4424 kWh",
      "5.48_kw": "5540 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "6.32_kw": "6.32",
      "5.48_kw": "5.48",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "6.32_kw": "2.64",
      "5.48_kw": "2.00",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "6.32_kw": "0.90",
      "5.48_kw": "0.90",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "6.32_kw": "",
      "5.48_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "6.32_kw": "",
      "5.48_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "6.32_kw": "",
      "5.48_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "279 %",
      "medium_temperature": "180 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.58 kW",
      "medium_temperature": "8.63 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.12",
      "medium_temperature": "4.58",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.44 kW",
      "medium_temperature": "8.06 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.84",
      "medium_temperature": "2.59",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.52 kW",
      "medium_temperature": "5.55 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.18",
      "medium_temperature": "4.10",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.62 kW",
      "medium_temperature": "2.53 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.04",
      "medium_temperature": "5.82",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.52 kW",
      "medium_temperature": "5.55 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.18",
      "medium_temperature": "4.10",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.44 kW",
      "medium_temperature": "8.16 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.84",
      "medium_temperature": "2.61",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.13 kW 3.91 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10"
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.14 kW",
      "column_2": "0.48 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1628 kWh",
      "column_2": "2516 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.14 kW 0.48 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_0911HXCF_M_Outdoor_Air_Water_10"
    }
  ]
}