{
  "source_pdf": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12.pdf",
  "extraction_timestamp": "2025-11-17T15:30:24.860363",
  "total_records": 301,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Subtype LIA 1316HXCF",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "glen_dimplex_deutschland_gmbh": "Am Goldenen Feld 18",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "glen_dimplex_deutschland_gmbh": "D-95326",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "glen_dimplex_deutschland_gmbh": "Kulmbach",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "glen_dimplex_deutschland_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "glen_dimplex_deutschland_gmbh": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "glen_dimplex_deutschland_gmbh": "LIA 1316HXCF",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "glen_dimplex_deutschland_gmbh": "041-K029-05",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "glen_dimplex_deutschland_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "glen_dimplex_deutschland_gmbh": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "glen_dimplex_deutschland_gmbh": "1.84 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "glen_dimplex_deutschland_gmbh": "08.06.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "glen_dimplex_deutschland_gmbh": "Heat Pump Keymark Scheme Rules Rev 11",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "glen_dimplex_deutschland_gmbh": "Intertek Testing Services Shenzhen LTD. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Model LIA 1316 + LIA HX",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "lia_1316_+_lia_hx": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "lia_1316_+_lia_hx": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "lia_1316_+_lia_hx": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "lia_1316_+_lia_hx": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "lia_1316_+_lia_hx": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "lia_1316_+_lia_hx": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lia_1316_+_lia_hx": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lia_1316_+_lia_hx": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "lia_1316_+_lia_hx": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.50 kW",
      "medium_temperature": "13.80 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.09 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "3.00",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "136 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.73 kW",
      "medium_temperature": "12.08 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.72",
      "medium_temperature": "3.47",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.14 kW",
      "medium_temperature": "10.69 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.79",
      "medium_temperature": "2.01",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.95 kW",
      "medium_temperature": "6.86 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.43",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.20_kw": "6.68",
      "4.64_kw": "4.66",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.20_kw": "0.90",
      "4.64_kw": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.20_kw": "3.76 kW",
      "4.64_kw": "3.32 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.20_kw": "8.52",
      "4.64_kw": "6.13",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.20_kw": "0.90",
      "4.64_kw": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.20_kw": "12.14 kW",
      "4.64_kw": "10.69 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.20_kw": "2.79",
      "4.64_kw": "2.01",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.20_kw": "11.48 kW",
      "4.64_kw": "9.19 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.20_kw": "2.59",
      "4.64_kw": "1.76",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.20_kw": "65 \u00b0C",
      "4.64_kw": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.20_kw": "20 W",
      "4.64_kw": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.20_kw": "30 W",
      "4.64_kw": "30 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.20_kw": "20 W",
      "4.64_kw": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.20_kw": "0 W",
      "4.64_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.20_kw": "Electricity",
      "4.64_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.20_kw": "2.23 kW",
      "4.64_kw": "2.91 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.20_kw": "6013 kWh",
      "4.64_kw": "7203 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.20_kw": "",
      "4.64_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.20_kw": "",
      "4.64_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.20_kw": "",
      "4.64_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "119 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.64 kW",
      "medium_temperature": "10.97 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.06",
      "medium_temperature": "3.05",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.97 kW",
      "medium_temperature": "6.89 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.44",
      "medium_temperature": "2.66",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.05 kW",
      "medium_temperature": "4.32 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.92",
      "medium_temperature": "3.66",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.16 kW",
      "medium_temperature": "3.06 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.11",
      "medium_temperature": "4.72",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.58 kW",
      "medium_temperature": "3.33 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.82",
      "medium_temperature": "6.25",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.23 kW 2.91 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "10.31_kw": "2.53",
      "8.95_kw": "1.79",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10.31_kw": "7.57 kW",
      "8.95_kw": "4.20 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "10.31_kw": "1.92",
      "8.95_kw": "1.13",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "10.31_kw": "65 \u00b0C",
      "8.95_kw": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "10.31_kw": "20 W",
      "8.95_kw": "20 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "10.31_kw": "30 W",
      "8.95_kw": "30 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "10.31_kw": "20 W",
      "8.95_kw": "20 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "10.31_kw": "0 W",
      "8.95_kw": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "10.31_kw": "Electricity",
      "8.95_kw": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "10.31_kw": "5.07 kW",
      "8.95_kw": "6.77 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "10.31_kw": "7667 kWh",
      "8.95_kw": "8867 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "10.31_kw": "10.31",
      "8.95_kw": "8.95",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "10.31_kw": "2.53",
      "8.95_kw": "1.79",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "10.31_kw": "0.90",
      "8.95_kw": "0.90",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "10.31_kw": "",
      "8.95_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "10.31_kw": "",
      "8.95_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "10.31_kw": "",
      "8.95_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "260 %",
      "medium_temperature": "175 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.11 kW",
      "medium_temperature": "14.17 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.63",
      "medium_temperature": "4.44",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.04 kW",
      "medium_temperature": "13.05 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.44",
      "medium_temperature": "2.20",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.78 kW",
      "medium_temperature": "9.11 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.84",
      "medium_temperature": "3.89",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.75 kW",
      "medium_temperature": "4.09 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.25",
      "medium_temperature": "5.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.78 kW",
      "medium_temperature": "9.11 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.84",
      "medium_temperature": "3.89",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.04 kW",
      "medium_temperature": "13.05 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.44",
      "medium_temperature": "2.20",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.07 kW 6.77 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "30 W",
      "column_2": "30 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.07 kW",
      "column_2": "1.13 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2462 kWh",
      "column_2": "4262 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.07 kW 1.13 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Model LIA1316 M + LIA HX",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "lia1316_m_+_lia_hx": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "lia1316_m_+_lia_hx": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "lia1316_m_+_lia_hx": "Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "lia1316_m_+_lia_hx": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "lia1316_m_+_lia_hx": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "lia1316_m_+_lia_hx": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lia1316_m_+_lia_hx": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lia1316_m_+_lia_hx": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "lia1316_m_+_lia_hx": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.50 kW",
      "medium_temperature": "13.80 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.09 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "3.00",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "136 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.73 kW",
      "medium_temperature": "12.08 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.72",
      "medium_temperature": "3.47",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.14 kW",
      "medium_temperature": "10.69 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.79",
      "medium_temperature": "2.01",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.95 kW",
      "medium_temperature": "6.86 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.43",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.20_kw": "6.68",
      "4.64_kw": "4.66",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.20_kw": "0.90",
      "4.64_kw": "0.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.20_kw": "3.76 kW",
      "4.64_kw": "3.32 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.20_kw": "8.52",
      "4.64_kw": "6.13",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.20_kw": "0.90",
      "4.64_kw": "0.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.20_kw": "12.14 kW",
      "4.64_kw": "10.69 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.20_kw": "2.79",
      "4.64_kw": "2.01",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.20_kw": "11.48 kW",
      "4.64_kw": "9.19 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.20_kw": "2.59",
      "4.64_kw": "1.76",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.20_kw": "65 \u00b0C",
      "4.64_kw": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.20_kw": "14 W",
      "4.64_kw": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.20_kw": "24 W",
      "4.64_kw": "24 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.20_kw": "14 W",
      "4.64_kw": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.20_kw": "0 W",
      "4.64_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.20_kw": "Electricity",
      "4.64_kw": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.20_kw": "2.23 kW",
      "4.64_kw": "2.91 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.20_kw": "6012 kWh",
      "4.64_kw": "7202 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.20_kw": "",
      "4.64_kw": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.20_kw": "",
      "4.64_kw": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.20_kw": "",
      "4.64_kw": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "119 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.64 kW",
      "medium_temperature": "10.97 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.07",
      "medium_temperature": "3.05",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.97 kW",
      "medium_temperature": "6.89 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.44",
      "medium_temperature": "2.66",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.05 kW",
      "medium_temperature": "4.32 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.92",
      "medium_temperature": "3.66",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.16 kW",
      "medium_temperature": "3.06 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.11",
      "medium_temperature": "4.72",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.58 kW",
      "medium_temperature": "3.33 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.82",
      "medium_temperature": "6.25",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.23 kW 2.91 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "10.31_kw": "2.53",
      "8.95_kw": "1.79",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10.31_kw": "7.57 kW",
      "8.95_kw": "4.20 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "10.31_kw": "1.92",
      "8.95_kw": "1.13",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "10.31_kw": "65 \u00b0C",
      "8.95_kw": "65 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "10.31_kw": "14 W",
      "8.95_kw": "14 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "10.31_kw": "24 W",
      "8.95_kw": "24 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "10.31_kw": "14 W",
      "8.95_kw": "14 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "10.31_kw": "0 W",
      "8.95_kw": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "10.31_kw": "Electricity",
      "8.95_kw": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "10.31_kw": "5.07 kW",
      "8.95_kw": "6.77 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "10.31_kw": "7667 kWh",
      "8.95_kw": "8866 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "10.31_kw": "10.31",
      "8.95_kw": "8.95",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "10.31_kw": "2.53",
      "8.95_kw": "1.79",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "10.31_kw": "0.90",
      "8.95_kw": "0.90",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "10.31_kw": "",
      "8.95_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "10.31_kw": "",
      "8.95_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "10.31_kw": "",
      "8.95_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "260 %",
      "medium_temperature": "175 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.11 kW",
      "medium_temperature": "14.17 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.63",
      "medium_temperature": "4.45",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.04 kW",
      "medium_temperature": "13.05 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.44",
      "medium_temperature": "2.20",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.78 kW",
      "medium_temperature": "9.11 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.84",
      "medium_temperature": "3.89",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.75 kW",
      "medium_temperature": "4.09 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.25",
      "medium_temperature": "5.90",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.78 kW",
      "medium_temperature": "9.11 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.84",
      "medium_temperature": "3.89",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.04 kW",
      "medium_temperature": "13.05 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.44",
      "medium_temperature": "2.20",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.07 kW 6.77 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.07 kW",
      "column_2": "1.13 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2457 kWh",
      "column_2": "4258 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.07 kW 1.13 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Glen_Dimplex_Deutschland_GmbH_LIA_1316HXCF_Outdoor_Air_Water_12"
    }
  ]
}