{
  "source_pdf": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5.pdf",
  "extraction_timestamp": "2025-11-17T15:30:27.524412",
  "total_records": 89,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Subtype Grant Aerona HPR290i90",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "grant_engineering_(ireland)_ulc": "Barrack St",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "grant_engineering_(ireland)_ulc": "R42 D788",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "grant_engineering_(ireland)_ulc": "Ballinree, Birr",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "grant_engineering_(ireland)_ulc": "IE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "grant_engineering_(ireland)_ulc": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "grant_engineering_(ireland)_ulc": "Grant Aerona HPR290i90",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "grant_engineering_(ireland)_ulc": "041-K005-07",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "grant_engineering_(ireland)_ulc": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "grant_engineering_(ireland)_ulc": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "grant_engineering_(ireland)_ulc": "1 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "grant_engineering_(ireland)_ulc": "14.01.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "grant_engineering_(ireland)_ulc": "Heat Pump Keymark Scheme Rules Rev 15",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model Grant Aerona HPR290i90",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "grant_aerona_hpr290i90": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "grant_aerona_hpr290i90": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "grant_aerona_hpr290i90": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "grant_aerona_hpr290i90": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "grant_aerona_hpr290i90": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grant_aerona_hpr290i90": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grant_aerona_hpr290i90": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "grant_aerona_hpr290i90": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "130.4 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.08",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:17 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "39 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "55.2 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "329 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.38 kW",
      "medium_temperature": "9.3 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.9 kW",
      "medium_temperature": "2.99 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.93",
      "medium_temperature": "3.11",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "148 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.81",
      "medium_temperature": "3.77",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "17 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5"
    },
    {
      "column_0": "Tbiv",
      "column_1": "-8 \u00b0C",
      "column_2": "-8 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "8.17 kW",
      "column_2": "7.75 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.68",
      "column_2": "2.33",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "4.89 kW",
      "column_2": "5.18 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.78",
      "column_2": "3.78",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.26 kW",
      "column_2": "3.25 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.84",
      "column_2": "4.87",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.46 kW",
      "column_2": "2.61 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.77",
      "column_2": "6.55",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "8.38 kW",
      "column_2": "8.42 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.07",
      "column_2": "2.12",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "7.52 kW",
      "column_2": "7.9 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.82",
      "column_2": "2",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "27 W",
      "column_2": "27 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "21 W",
      "column_2": "21 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.37 kW",
      "column_2": "0.56 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3864 kWh",
      "column_2": "4659 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.37 kW 0.56 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Grant_Engineering__Ireland__ULC_Grant_Aerona_HPR290i90_Outdoor_Air_Water_5"
    }
  ]
}