{
  "source_pdf": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9.pdf",
  "extraction_timestamp": "2025-11-17T15:30:28.799818",
  "total_records": 90,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Subtype Grant Aerona3 HPID6R32",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "grant_engineering_(uk)_ltd": "Frankland Road Blagrove",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "grant_engineering_(uk)_ltd": "SN5 8YG",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "grant_engineering_(uk)_ltd": "Swindon",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "grant_engineering_(uk)_ltd": "GB",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "grant_engineering_(uk)_ltd": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "grant_engineering_(uk)_ltd": "Grant Aerona3 HPID6R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "grant_engineering_(uk)_ltd": "041-K006-01",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "grant_engineering_(uk)_ltd": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "grant_engineering_(uk)_ltd": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "grant_engineering_(uk)_ltd": "0.8 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "grant_engineering_(uk)_ltd": "01.03.2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "grant_engineering_(uk)_ltd": "Heat Pump Keymark Scheme Rules Rev 09",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "grant_engineering_(uk)_ltd": "BRE Limited, UK",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model HPID6R32",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hpid6r32": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hpid6r32": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hpid6r32": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hpid6r32": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hpid6r32": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hpid6r32": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hpid6r32": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hpid6r32": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "114 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.75",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:47 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "26.3 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "49.0 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "278 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.92 kW",
      "medium_temperature": "6.24 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.41 kW",
      "medium_temperature": "2.05 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.91",
      "medium_temperature": "3.04",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65.2 dB(A)",
      "medium_temperature": "65.2 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "132 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.50 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.70",
      "medium_temperature": "3.38",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "47 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9"
    },
    {
      "column_0": "Tbiv",
      "column_1": "-9 \u00b0C",
      "column_2": "-9 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "4.68 kW",
      "column_2": "5.03 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.13",
      "column_2": "2.11",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "3.24 kW",
      "column_2": "3.21 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "6.02",
      "column_2": "4.03",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.10 kW",
      "column_2": "2.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "7.40",
      "column_2": "5.10",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.00 kW",
      "column_2": "1.78 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.20",
      "column_2": "6.15",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "4.50 kW",
      "column_2": "4.49 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.02",
      "column_2": "1.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.87 kW",
      "column_2": "3.51 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.67",
      "column_2": "1.85",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "100 W",
      "column_2": "100 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "40 W",
      "column_2": "40 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "100 W",
      "column_2": "100 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.63 kW",
      "column_2": "0.99 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1979 kWh",
      "column_2": "2754 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.63 kW 0.99 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona3_HPID6R32_Outdoor_Air_Water_9"
    }
  ]
}