{
  "source_pdf": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2.pdf",
  "extraction_timestamp": "2025-11-17T15:30:29.440058",
  "total_records": 89,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Subtype Grant Aerona HPR290155",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "grant_engineering_(uk)_ltd": "Frankland Road Blagrove",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "grant_engineering_(uk)_ltd": "SN5 8YG",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "grant_engineering_(uk)_ltd": "Swindon",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "grant_engineering_(uk)_ltd": "GB",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "grant_engineering_(uk)_ltd": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "grant_engineering_(uk)_ltd": "Grant Aerona HPR290155",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "grant_engineering_(uk)_ltd": "041-K006-09",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "grant_engineering_(uk)_ltd": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "grant_engineering_(uk)_ltd": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "grant_engineering_(uk)_ltd": "1.65 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "grant_engineering_(uk)_ltd": "14.01.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "grant_engineering_(uk)_ltd": "Heat Pump Keymark Scheme Rules Rev 15",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model Grant Aerona HPR290155",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "grant_aerona_hpr290155": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "grant_aerona_hpr290155": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "grant_aerona_hpr290155": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "grant_aerona_hpr290155": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "grant_aerona_hpr290155": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grant_aerona_hpr290155": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grant_aerona_hpr290155": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "grant_aerona_hpr290155": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "118.2 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.74",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:39 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "58 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "55.7 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "333 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.16 kW",
      "medium_temperature": "16.34 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.43 kW",
      "medium_temperature": "5.69 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.72",
      "medium_temperature": "2.87",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "133 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.8 kW",
      "medium_temperature": "14 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.63",
      "medium_temperature": "3.4",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "39 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2"
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "13.09 kW",
      "column_2": "12.4 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.67",
      "column_2": "1.82",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "8.79 kW",
      "column_2": "7.71 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.72",
      "column_2": "3.39",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.79 kW",
      "column_2": "5.19 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.21",
      "column_2": "4.73",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.22 kW",
      "column_2": "4.63 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.82",
      "column_2": "6.56",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "13.2 kW",
      "column_2": "12.4 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.67",
      "column_2": "1.82",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "12.79 kW",
      "column_2": "11.79 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.2",
      "column_2": "1.9",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "30 W",
      "column_2": "30 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.86 kW",
      "column_2": "2.04 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6605 kWh",
      "column_2": "8505 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.86 kW 2.04 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Grant_Engineering__UK__Ltd_Grant_Aerona_HPR290155_Outdoor_Air_Water_2"
    }
  ]
}