{
  "source_pdf": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9.pdf",
  "extraction_timestamp": "2025-11-17T15:30:44.087834",
  "total_records": 663,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Subtype VERSATI AIO G3 8/10kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "gree_electric_appliances,_inc._of_zhuhai": "West Jinji Rd",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "gree_electric_appliances,_inc._of_zhuhai": "519070",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "gree_electric_appliances,_inc._of_zhuhai": "Qianshan, Zhuhai, Guangdong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "gree_electric_appliances,_inc._of_zhuhai": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "gree_electric_appliances,_inc._of_zhuhai": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "gree_electric_appliances,_inc._of_zhuhai": "VERSATI AIO G3 8/10kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "gree_electric_appliances,_inc._of_zhuhai": "041-K004-31",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "gree_electric_appliances,_inc._of_zhuhai": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "gree_electric_appliances,_inc._of_zhuhai": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "gree_electric_appliances,_inc._of_zhuhai": "1.75 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "gree_electric_appliances,_inc._of_zhuhai": "17.06.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "gree_electric_appliances,_inc._of_zhuhai": "Heat Pump Keymark Scheme Rules Rev 15",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "gree_electric_appliances,_inc._of_zhuhai": "Intertek Testing Services Shenzhen LTD. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model GRS-CQ8.0PdG/NhH3-E",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "grs-cq8.0pdg/nhh3-e": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "grs-cq8.0pdg/nhh3-e": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "grs-cq8.0pdg/nhh3-e": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "grs-cq8.0pdg/nhh3-e": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "grs-cq8.0pdg/nhh3-e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "grs-cq8.0pdg/nhh3-e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq8.0pdg/nhh3-e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq8.0pdg/nhh3-e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "grs-cq8.0pdg/nhh3-e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "123 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.92",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:47 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "36.1 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.1 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "226 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "94 %",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.25",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:58 h:min",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.2 W",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53 \u00b0C",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "226 l",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "143 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.4",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:33 h:min",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "30 W",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.2 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "226 l",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "47 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9"
    },
    {
      "label": "heating_up_time_1",
      "value": "58 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9"
    },
    {
      "label": "heating_up_time_1",
      "value": "33 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.3 kW",
      "medium_temperature": "7.5 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.57 kW",
      "medium_temperature": "3.42 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.3",
      "medium_temperature": "2.19",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "131 %",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8 kW",
      "medium_temperature": "8 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.65",
      "medium_temperature": "3.35",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.02 kW",
      "medium_temperature": "6.89 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.17",
      "medium_temperature": "2.33",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.7 kW",
      "medium_temperature": "4.66 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.6",
      "medium_temperature": "3.24",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.02 kW",
      "medium_temperature": "2.96 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.68",
      "medium_temperature": "4.18",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.97",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.28 kW",
      "medium_temperature": "3.21 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.34",
      "medium_temperature": "5.24",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.94",
      "medium_temperature": "0.96",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.02 kW",
      "medium_temperature": "6.89 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.17",
      "medium_temperature": "2.33",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.82 kW",
      "medium_temperature": "7.01 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.79",
      "medium_temperature": "2.07",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9"
    },
    {
      "supplementary_heater:_psup": "Annual energy consumption Qhe",
      "1.18_kw": "3529 kWh",
      "0.99_kw": "4799 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "1.18_kw": "",
      "0.99_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "1.18_kw": "",
      "0.99_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "EN 14825 | Colder Climate",
      "1.18_kw": "",
      "0.99_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "150 %",
      "medium_temperature": "111 %",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7 kW",
      "medium_temperature": "7 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.83",
      "medium_temperature": "2.85",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.41 kW",
      "medium_temperature": "4.28 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.63",
      "medium_temperature": "2.4",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.77 kW",
      "medium_temperature": "2.69 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.34",
      "medium_temperature": "3.43",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.53 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.31",
      "medium_temperature": "4.94",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.95",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.33 kW",
      "medium_temperature": "3.26 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.84",
      "medium_temperature": "5.61",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.93",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.56 kW",
      "medium_temperature": "5.88 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.75",
      "medium_temperature": "1.65",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.15 kW",
      "medium_temperature": "5.18 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.43",
      "medium_temperature": "1.23",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "3.85 kW",
      "medium_temperature": "1.82 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4363 kWh",
      "medium_temperature": "6190 kWh",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "5.56",
      "medium_temperature": "5.88",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.75",
      "medium_temperature": "1.65",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "235 %",
      "medium_temperature": "162 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.95",
      "medium_temperature": "4.13",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.18 kW 0.99 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.85 kW 1.82 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9"
    },
    {
      "column_0": "TOL",
      "column_1": "2 \u00b0C",
      "column_2": "2 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "8.71 kW",
      "column_2": "9.01 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "3.56",
      "column_2": "2.51",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.83 kW",
      "column_2": "5.29 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.18",
      "column_2": "3.58",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.980",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.74 kW",
      "column_2": "2.77 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.51",
      "column_2": "5.15",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.930",
      "column_2": "0.950",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "8.71 kW",
      "column_2": "9.01 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.56",
      "column_2": "2.51",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "8.71 kW",
      "column_2": "9.01 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.56",
      "column_2": "2.51",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "25 W",
      "column_2": "25 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "25 W",
      "column_2": "25 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "25 W",
      "column_2": "25 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1950 kWh",
      "column_2": "2907 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model GRS-CQ10PdG/NhH3-E",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "grs-cq10pdg/nhh3-e": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "grs-cq10pdg/nhh3-e": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "grs-cq10pdg/nhh3-e": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "grs-cq10pdg/nhh3-e": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "grs-cq10pdg/nhh3-e": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "grs-cq10pdg/nhh3-e": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq10pdg/nhh3-e": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq10pdg/nhh3-e": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "grs-cq10pdg/nhh3-e": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "123 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.92",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:47 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "36.1 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.1 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "226 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "94 %",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.25",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:58 h:min",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.2 W",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53 \u00b0C",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "226 l",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "143 %",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.4",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:33 h:min",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "30 W",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.2 \u00b0C",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "226 l",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "47 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9"
    },
    {
      "label": "heating_up_time_1",
      "value": "58 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9"
    },
    {
      "label": "heating_up_time_1",
      "value": "33 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.2 kW",
      "medium_temperature": "9.06 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.04 kW",
      "medium_temperature": "4.15 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5",
      "medium_temperature": "2.18",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "130 %",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9 kW",
      "medium_temperature": "9 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.63",
      "medium_temperature": "3.33",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.76 kW",
      "medium_temperature": "7.65 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.15",
      "medium_temperature": "2.29",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.9 kW",
      "medium_temperature": "4.66 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.24",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.04 kW",
      "medium_temperature": "3.08 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.67",
      "medium_temperature": "4.17",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.97",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.28 kW",
      "medium_temperature": "3.21 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.34",
      "medium_temperature": "5.24",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.94",
      "medium_temperature": "0.96",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.76 kW",
      "medium_temperature": "7.65 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.15",
      "medium_temperature": "2.29",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.14 kW",
      "medium_temperature": "7.01 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.76",
      "medium_temperature": "2.07",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9"
    },
    {
      "supplementary_heater:_psup": "Annual energy consumption Qhe",
      "1.86_kw": "3912 kWh",
      "1.99_kw": "5344 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "1.86_kw": "",
      "1.99_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "1.86_kw": "",
      "1.99_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "EN 14825 | Colder Climate",
      "1.86_kw": "",
      "1.99_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "149 %",
      "medium_temperature": "111 %",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8 kW",
      "medium_temperature": "8 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.8",
      "medium_temperature": "2.85",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.22 kW",
      "medium_temperature": "5.25 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.62",
      "medium_temperature": "2.39",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.27 kW",
      "medium_temperature": "3.19 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.29",
      "medium_temperature": "3.39",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.97",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.53 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.31",
      "medium_temperature": "4.94",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.95",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.33 kW",
      "medium_temperature": "3.26 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.84",
      "medium_temperature": "5.61",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.46 kW",
      "medium_temperature": "6.44 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.72",
      "medium_temperature": "1.65",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.15 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.43",
      "medium_temperature": "1.22",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "4.85 kW",
      "medium_temperature": "2.81 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5105 kWh",
      "medium_temperature": "6820 kWh",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "6.46",
      "medium_temperature": "6.44",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.72",
      "medium_temperature": "1.65",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "235 %",
      "medium_temperature": "162 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.95",
      "medium_temperature": "4.13",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.86 kW 1.99 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.85 kW 2.81 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9"
    },
    {
      "column_0": "TOL",
      "column_1": "2 \u00b0C",
      "column_2": "2 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "9.55 kW",
      "column_2": "9.51 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "3.39",
      "column_2": "2.47",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.83 kW",
      "column_2": "5.84 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.18",
      "column_2": "3.56",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.980",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.78 kW",
      "column_2": "2.76 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.48",
      "column_2": "5.15",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.930",
      "column_2": "0.950",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.55 kW",
      "column_2": "9.51 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.39",
      "column_2": "2.47",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.55 kW",
      "column_2": "9.51 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.39",
      "column_2": "2.47",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "25 W",
      "column_2": "25 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "25 W",
      "column_2": "25 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "25 W",
      "column_2": "25 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2138 kWh",
      "column_2": "3074 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model GRS-CQ8.0PdG/NhH3-M",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "grs-cq8.0pdg/nhh3-m": "Heating + DHW + low temp",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "grs-cq8.0pdg/nhh3-m": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "grs-cq8.0pdg/nhh3-m": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "grs-cq8.0pdg/nhh3-m": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "grs-cq8.0pdg/nhh3-m": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "grs-cq8.0pdg/nhh3-m": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq8.0pdg/nhh3-m": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq8.0pdg/nhh3-m": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "grs-cq8.0pdg/nhh3-m": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "114 %",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.69",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:28 h:min",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "46.8 W",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "54.1 \u00b0C",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "239 l",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "91 %",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.17",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:48 h:min",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "46.8 W",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.6 \u00b0C",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "235 l",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "118 %",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.75",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:39 h:min",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "52.0 W",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "54.9 \u00b0C",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "242 l",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "28 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9"
    },
    {
      "label": "heating_up_time_1",
      "value": "48 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9"
    },
    {
      "label": "heating_up_time_1",
      "value": "39 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.3 kW",
      "medium_temperature": "7.5 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.67 kW",
      "medium_temperature": "3.42 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.97",
      "medium_temperature": "2.19",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "130 %",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8 kW",
      "medium_temperature": "8 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.6",
      "medium_temperature": "3.33",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.03 kW",
      "medium_temperature": "6.89 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.12",
      "medium_temperature": "2.29",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.7 kW",
      "medium_temperature": "4.66 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.6",
      "medium_temperature": "3.24",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.02 kW",
      "medium_temperature": "2.96 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.68",
      "medium_temperature": "4.18",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.97",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.28 kW",
      "medium_temperature": "3.21 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.82",
      "medium_temperature": "5.24",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.03 kW",
      "medium_temperature": "6.89 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.12",
      "medium_temperature": "2.29",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.82 kW",
      "medium_temperature": "7.01 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.79",
      "medium_temperature": "2.07",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9"
    },
    {
      "supplementary_heater:_psup": "Annual energy consumption Qhe",
      "1.18_kw": "3556 kWh",
      "0.99_kw": "4814 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "1.18_kw": "",
      "0.99_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "1.18_kw": "",
      "0.99_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "EN 14825 | Colder Climate",
      "1.18_kw": "",
      "0.99_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "150 %",
      "medium_temperature": "111 %",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7 kW",
      "medium_temperature": "7 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.83",
      "medium_temperature": "2.85",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.41 kW",
      "medium_temperature": "4.28 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.63",
      "medium_temperature": "2.4",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.77 kW",
      "medium_temperature": "2.69 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.34",
      "medium_temperature": "3.43",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.53 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.29",
      "medium_temperature": "4.93",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.95",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.33 kW",
      "medium_temperature": "3.26 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.84",
      "medium_temperature": "5.61",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.56 kW",
      "medium_temperature": "5.88 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.73",
      "medium_temperature": "1.65",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.15 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.43",
      "medium_temperature": "1.23",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "3.85 kW",
      "medium_temperature": "1.81 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4371 kWh",
      "medium_temperature": "6190 kWh",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "5.56",
      "medium_temperature": "5.88",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.73",
      "medium_temperature": "1.65",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "230 %",
      "medium_temperature": "159 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.83",
      "medium_temperature": "4.05",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.18 kW 0.99 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.85 kW 1.81 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9"
    },
    {
      "column_0": "TOL",
      "column_1": "2 \u00b0C",
      "column_2": "2 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "8.71 kW",
      "column_2": "9.01 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "3.56",
      "column_2": "2.41",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.83 kW",
      "column_2": "5.30 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.07",
      "column_2": "3.52",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.980",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.78 kW",
      "column_2": "2.77 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.34",
      "column_2": "5.02",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.930",
      "column_2": "0.950",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "8.71 kW",
      "column_2": "9.01 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.56",
      "column_2": "2.41",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "8.71 kW",
      "column_2": "9.01 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.56",
      "column_2": "2.41",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "25 W",
      "column_2": "25 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "25 W",
      "column_2": "25 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "25 W",
      "column_2": "25 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1991 kWh",
      "column_2": "2969 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model GRS-CQ10PdG/NhH3-M",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "grs-cq10pdg/nhh3-m": "Heating + DHW + low temp",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "grs-cq10pdg/nhh3-m": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "grs-cq10pdg/nhh3-m": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "grs-cq10pdg/nhh3-m": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "grs-cq10pdg/nhh3-m": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "grs-cq10pdg/nhh3-m": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq10pdg/nhh3-m": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq10pdg/nhh3-m": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "grs-cq10pdg/nhh3-m": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "114 %",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.69",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:28 h:min",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "46.8 W",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "54.1 \u00b0C",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "239 l",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "91 %",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.17",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:48 h:min",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "46.8 W",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.6 \u00b0C",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "235 l",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "118 %",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.75",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:39 h:min",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "52.0 W",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "54.9 \u00b0C",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "242 l",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "28 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9"
    },
    {
      "label": "heating_up_time_1",
      "value": "48 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9"
    },
    {
      "label": "heating_up_time_1",
      "value": "39 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.2 kW",
      "medium_temperature": "9.06 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.08 kW",
      "medium_temperature": "4.15 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.9",
      "medium_temperature": "2.19",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "129 %",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9 kW",
      "medium_temperature": "9 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.3",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.76 kW",
      "medium_temperature": "7.65 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.15",
      "medium_temperature": "2.29",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.9 kW",
      "medium_temperature": "4.66 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.24",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.04 kW",
      "medium_temperature": "3.08 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.49",
      "medium_temperature": "4.05",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.28 kW",
      "medium_temperature": "3.21 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.83",
      "medium_temperature": "5.24",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.76 kW",
      "medium_temperature": "7.65 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.15",
      "medium_temperature": "2.29",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.14 kW",
      "medium_temperature": "7.01 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.76",
      "medium_temperature": "2.07",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9"
    },
    {
      "supplementary_heater:_psup": "Annual energy consumption Qhe",
      "1.86_kw": "3962 kWh",
      "1.99_kw": "5380 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "1.86_kw": "",
      "1.99_kw": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "1.86_kw": "",
      "1.99_kw": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "EN 14825 | Colder Climate",
      "1.86_kw": "",
      "1.99_kw": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "149 %",
      "medium_temperature": "111 %",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8 kW",
      "medium_temperature": "8 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.8",
      "medium_temperature": "2.85",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.22 kW",
      "medium_temperature": "5.25 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.62",
      "medium_temperature": "2.39",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.27 kW",
      "medium_temperature": "3.19 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.29",
      "medium_temperature": "3.39",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.97",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.53 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.29",
      "medium_temperature": "4.93",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.95",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.33 kW",
      "medium_temperature": "3.26 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.84",
      "medium_temperature": "5.61",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.46 kW",
      "medium_temperature": "6.44 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.68",
      "medium_temperature": "1.65",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.15 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.43",
      "medium_temperature": "1.23",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "4.85 kW",
      "medium_temperature": "2.81 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5115 kWh",
      "medium_temperature": "6820 kWh",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "6.46",
      "medium_temperature": "6.44",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.68",
      "medium_temperature": "1.65",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "230 %",
      "medium_temperature": "160 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.83",
      "medium_temperature": "4.08",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.86 kW 1.99 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.85 kW 2.81 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9"
    },
    {
      "column_0": "TOL",
      "column_1": "2 \u00b0C",
      "column_2": "2 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "9.55 kW",
      "column_2": "9.51 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "3.38",
      "column_2": "2.47",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.83 kW",
      "column_2": "5.84 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.07",
      "column_2": "3.56",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.990",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.78 kW",
      "column_2": "2.78 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.32",
      "column_2": "5.02",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.930",
      "column_2": "0.960",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.55 kW",
      "column_2": "9.51 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.38",
      "column_2": "2.47",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.55 kW",
      "column_2": "9.51 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.38",
      "column_2": "2.47",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "",
      "column_2": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "25 W",
      "column_2": "25 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "25 W",
      "column_2": "25 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "25 W",
      "column_2": "25 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2182 kWh",
      "column_2": "3109 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_AIO_G3_8_10kW_Outdoor_Air_Water_9"
    }
  ]
}