{
  "source_pdf": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38.pdf",
  "extraction_timestamp": "2025-11-17T15:30:48.149612",
  "total_records": 361,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Subtype VERSATI V Monobloc 4/6",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "gree_electric_appliances,_inc._of_zhuhai": "West Jinji Rd",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "gree_electric_appliances,_inc._of_zhuhai": "519070",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "gree_electric_appliances,_inc._of_zhuhai": "Qianshan, Zhuhai, Guangdong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "gree_electric_appliances,_inc._of_zhuhai": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "gree_electric_appliances,_inc._of_zhuhai": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "gree_electric_appliances,_inc._of_zhuhai": "VERSATI V Monobloc 4/6",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "gree_electric_appliances,_inc._of_zhuhai": "011-1W1085",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "gree_electric_appliances,_inc._of_zhuhai": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "gree_electric_appliances,_inc._of_zhuhai": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "gree_electric_appliances,_inc._of_zhuhai": "0.8 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "gree_electric_appliances,_inc._of_zhuhai": "22.08.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "gree_electric_appliances,_inc._of_zhuhai": "HP KEYMARK certification scheme rules rev. 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "gree_electric_appliances,_inc._of_zhuhai": "Intertek Testing Services Shenzhen LTD. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Model GRS-CQ4.0Pd/NpG4-E",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "grs-cq4.0pd/npg4-e": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "grs-cq4.0pd/npg4-e": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "grs-cq4.0pd/npg4-e": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "grs-cq4.0pd/npg4-e": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "grs-cq4.0pd/npg4-e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "grs-cq4.0pd/npg4-e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq4.0pd/npg4-e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq4.0pd/npg4-e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "grs-cq4.0pd/npg4-e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "124 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.97",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:38 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "56.5 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "49.8 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "305 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "93 %",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.26",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "3:28 h:min",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "51.6 W",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "49.9 \u00b0C",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "305 l",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "129 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.05",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:37 h:min",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "61.8 W",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "300 l",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "38 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38"
    },
    {
      "label": "heating_up_time_3",
      "value": "28 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38"
    },
    {
      "label": "heating_up_time_2",
      "value": "37 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.50 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.87 kW",
      "medium_temperature": "1.05 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.20",
      "medium_temperature": "3.80",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "152 %",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.13",
      "medium_temperature": "3.88",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.45 kW",
      "medium_temperature": "4.33 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.60",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.85 kW",
      "medium_temperature": "2.78 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.91",
      "medium_temperature": "3.77",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.77 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.10",
      "medium_temperature": "4.90",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.930",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.98 kW",
      "medium_temperature": "1.92 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.00",
      "medium_temperature": "6.70",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.910",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.45 kW",
      "medium_temperature": "4.33 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.42",
      "medium_temperature": "2.60",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.97 kW",
      "medium_temperature": "4.55 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.54",
      "medium_temperature": "2.10",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "80 \u00b0C",
      "medium_temperature": "80 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.03 kW",
      "column_2": "0.45 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2017 kWh",
      "column_2": "2605 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "172 %",
      "medium_temperature": "137 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.38",
      "medium_temperature": "3.50",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.24 kW",
      "medium_temperature": "3.48 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.80",
      "medium_temperature": "2.95",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.90 kW",
      "medium_temperature": "1.82 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.11",
      "medium_temperature": "4.26",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.930",
      "medium_temperature": "0.940",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.72 kW",
      "medium_temperature": "1.13 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.65",
      "medium_temperature": "5.39",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.13 kW",
      "medium_temperature": "2.22 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.41",
      "medium_temperature": "5.60",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.940",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.13 kW",
      "medium_temperature": "4.12 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.00",
      "medium_temperature": "2.20",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.46 kW",
      "medium_temperature": "3.49 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.10",
      "medium_temperature": "1.65",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "80 \u00b0C",
      "medium_temperature": "80 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.54 kW",
      "medium_temperature": "1.51 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2849 kWh",
      "medium_temperature": "3541 kWh",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "4.13",
      "medium_temperature": "4.12",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "3.00",
      "medium_temperature": "2.20",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.03 kW 0.45 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.54 kW 1.51 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38"
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "251 %",
      "medium_temperature": "177 %",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.35",
      "medium_temperature": "4.50",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.07 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.90",
      "medium_temperature": "2.65",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.31 kW",
      "medium_temperature": "3.24 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "3.85",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.08 kW",
      "medium_temperature": "2.01 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.10",
      "medium_temperature": "5.95",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.930",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.07 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.90",
      "medium_temperature": "2.65",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.07 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.90",
      "medium_temperature": "2.65",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "80 \u00b0C",
      "medium_temperature": "80 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1067 kWh",
      "medium_temperature": "1481 kWh",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Model GRS-CQ6.0Pd/NpG4-E",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "grs-cq6.0pd/npg4-e": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "grs-cq6.0pd/npg4-e": "Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "grs-cq6.0pd/npg4-e": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "grs-cq6.0pd/npg4-e": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "grs-cq6.0pd/npg4-e": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "grs-cq6.0pd/npg4-e": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq6.0pd/npg4-e": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq6.0pd/npg4-e": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "grs-cq6.0pd/npg4-e": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "124 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.97",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:38 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "56.5 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "49.8 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "305 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "93 %",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.26",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "3:28 h:min",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "51.6 W",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "49.9 \u00b0C",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "305 l",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "129 %",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.05",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:37 h:min",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "61.8 W",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "300 l",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "38 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38"
    },
    {
      "label": "heating_up_time_3",
      "value": "28 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38"
    },
    {
      "label": "heating_up_time_2",
      "value": "37 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.24 kW",
      "medium_temperature": "1.62 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "3.70",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "204 %",
      "medium_temperature": "152 %",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.18",
      "medium_temperature": "3.88",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.05 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.20",
      "medium_temperature": "2.55",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.22 kW",
      "medium_temperature": "3.15 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.05",
      "medium_temperature": "3.80",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.07 kW",
      "medium_temperature": "2.17 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.10",
      "medium_temperature": "4.96",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.910",
      "medium_temperature": "0.940",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.09 kW",
      "medium_temperature": "2.09 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.71",
      "medium_temperature": "6.70",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.920",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.05 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.20",
      "medium_temperature": "2.55",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.64 kW",
      "medium_temperature": "4.45 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.50",
      "medium_temperature": "2.25",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "80 \u00b0C",
      "medium_temperature": "80 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.36 kW",
      "column_2": "1.55 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2271 kWh",
      "column_2": "3247 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "172 %",
      "medium_temperature": "137 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.38",
      "medium_temperature": "3.50",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.24 kW",
      "medium_temperature": "3.48 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.80",
      "medium_temperature": "2.95",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.90 kW",
      "medium_temperature": "1.82 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.11",
      "medium_temperature": "4.26",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.930",
      "medium_temperature": "0.940",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.72 kW",
      "medium_temperature": "1.13 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.65",
      "medium_temperature": "5.39",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.13 kW",
      "medium_temperature": "2.22 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.41",
      "medium_temperature": "5.60",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.940",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.13 kW",
      "medium_temperature": "4.12 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.00",
      "medium_temperature": "2.20",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.46 kW",
      "medium_temperature": "3.49 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.10",
      "medium_temperature": "1.65",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "80 \u00b0C",
      "medium_temperature": "80 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.54 kW",
      "medium_temperature": "1.51 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2849 kWh",
      "medium_temperature": "3541 kWh",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "4.13",
      "medium_temperature": "4.12",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "3.00",
      "medium_temperature": "2.20",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.36 kW 1.55 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.54 kW 1.51 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38"
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "251 %",
      "medium_temperature": "183 %",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.35",
      "medium_temperature": "4.65",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.57 kW",
      "medium_temperature": "6.08 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.00",
      "medium_temperature": "2.60",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.55 kW",
      "medium_temperature": "3.73 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.68",
      "medium_temperature": "4.10",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.10 kW",
      "medium_temperature": "2.04 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.00",
      "medium_temperature": "5.88",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.910",
      "medium_temperature": "0.930",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.57 kW",
      "medium_temperature": "6.08 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.00",
      "medium_temperature": "2.60",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.57 kW",
      "medium_temperature": "6.08 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.00",
      "medium_temperature": "2.60",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "80 \u00b0C",
      "medium_temperature": "80 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1170 kWh",
      "medium_temperature": "1745 kWh",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_VERSATI_V_Monobloc_4_6_Outdoor_Air_Water_38"
    }
  ]
}