{
  "source_pdf": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28.pdf",
  "extraction_timestamp": "2025-11-17T15:30:50.742405",
  "total_records": 315,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "Subtype Versati Split G1 8-10kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "gree_electric_appliances,_inc._of_zhuhai": "West Jinji Rd",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "gree_electric_appliances,_inc._of_zhuhai": "519070",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "gree_electric_appliances,_inc._of_zhuhai": "Qianshan, Zhuhai, Guangdong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "gree_electric_appliances,_inc._of_zhuhai": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "gree_electric_appliances,_inc._of_zhuhai": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "gree_electric_appliances,_inc._of_zhuhai": "Versati Split G1 8-10kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "gree_electric_appliances,_inc._of_zhuhai": "041-K004-09",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "gree_electric_appliances,_inc._of_zhuhai": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "gree_electric_appliances,_inc._of_zhuhai": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "gree_electric_appliances,_inc._of_zhuhai": "1.6 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "gree_electric_appliances,_inc._of_zhuhai": "20.01.2021",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "gree_electric_appliances,_inc._of_zhuhai": "HP Keymark Scheme Rules Rev 08",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "gree_electric_appliances,_inc._of_zhuhai": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "Model GRS-CQ8.0Pd/NhH-E+SXTVD300LC/B-E",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "grs-cq8.0pd/nhh-e+sxtvd300lc/b-e": "Heating + DHW",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "grs-cq8.0pd/nhh-e+sxtvd300lc/b-e": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "grs-cq8.0pd/nhh-e+sxtvd300lc/b-e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "grs-cq8.0pd/nhh-e+sxtvd300lc/b-e": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "grs-cq8.0pd/nhh-e+sxtvd300lc/b-e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "grs-cq8.0pd/nhh-e+sxtvd300lc/b-e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq8.0pd/nhh-e+sxtvd300lc/b-e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq8.0pd/nhh-e+sxtvd300lc/b-e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "grs-cq8.0pd/nhh-e+sxtvd300lc/b-e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "116 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.76",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2.7 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "54.5 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.8 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "341 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.98 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.60 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.06",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "129 %",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2.7_h",
      "value": "min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28"
    },
    {
      "prated": "SCOP",
      "7.00_kw": "3.31",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "7.00_kw": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "7.00_kw": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "7.00_kw": "6.34 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "7.00_kw": "2.24",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "7.00_kw": "0.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "7.00_kw": "4.08 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "7.00_kw": "3.18",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "7.00_kw": "0.98",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "7.00_kw": "4.26 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "7.00_kw": "4.26",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "7.00_kw": "0.97",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "7.00_kw": "5.01 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "7.00_kw": "5.93",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "7.00_kw": "0.97",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "7.00_kw": "6.34 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "7.00_kw": "2.24",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.00_kw": "6.29 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.00_kw": "1.79",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "7.00_kw": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "7.00_kw": "25 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "7.00_kw": "25 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "7.00_kw": "25 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "7.00_kw": "25 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "7.00_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "7.00_kw": "0.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "7.00_kw": "4371 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.70 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "Model GRS-CQ10Pd/NhH-E+SXTVD300LC/B-E",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "grs-cq10pd/nhh-e+sxtvd300lc/b-e": "Heating + DHW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "grs-cq10pd/nhh-e+sxtvd300lc/b-e": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "grs-cq10pd/nhh-e+sxtvd300lc/b-e": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "grs-cq10pd/nhh-e+sxtvd300lc/b-e": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "grs-cq10pd/nhh-e+sxtvd300lc/b-e": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "grs-cq10pd/nhh-e+sxtvd300lc/b-e": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq10pd/nhh-e+sxtvd300lc/b-e": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq10pd/nhh-e+sxtvd300lc/b-e": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "grs-cq10pd/nhh-e+sxtvd300lc/b-e": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "116 %",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.76",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2.7 h:min",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "54.5 W",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.8 \u00b0C",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "341 l",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.47 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.12 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.04",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "127 %",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2.7_h",
      "value": "min",
      "source_page": 4,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28"
    },
    {
      "prated": "SCOP",
      "8.00_kw": "3.25",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "8.00_kw": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "8.00_kw": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "8.00_kw": "6.91 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "8.00_kw": "2.12",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "8.00_kw": "0.99",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "8.00_kw": "4.22 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "8.00_kw": "3.09",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "8.00_kw": "0.98",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "8.00_kw": "4.27 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "8.00_kw": "4.34",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "8.00_kw": "0.97",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "8.00_kw": "4.91 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "8.00_kw": "5.91",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "8.00_kw": "0.97",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "8.00_kw": "6.91 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "8.00_kw": "2.12",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.00_kw": "6.85 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.00_kw": "1.75",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "8.00_kw": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "8.00_kw": "25 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "8.00_kw": "25 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "8.00_kw": "25 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "8.00_kw": "25 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "8.00_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "8.00_kw": "1.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "8.00_kw": "5091 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.20 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "Model GRS-CQ8.0Pd/NhH-E",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "grs-cq8.0pd/nhh-e": "Heating + DHW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "grs-cq8.0pd/nhh-e": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "grs-cq8.0pd/nhh-e": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "grs-cq8.0pd/nhh-e": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "grs-cq8.0pd/nhh-e": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "grs-cq8.0pd/nhh-e": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq8.0pd/nhh-e": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq8.0pd/nhh-e": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "grs-cq8.0pd/nhh-e": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "116 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.76",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2.7 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "54.5 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.8 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "341 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.98 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.60 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.06",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "129 %",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2.7_h",
      "value": "min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28"
    },
    {
      "prated": "SCOP",
      "7.00_kw": "3.31",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "7.00_kw": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "7.00_kw": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "7.00_kw": "6.34 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "7.00_kw": "2.24",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "7.00_kw": "0.99",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "7.00_kw": "4.08 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "7.00_kw": "3.18",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "7.00_kw": "0.98",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "7.00_kw": "4.26 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "7.00_kw": "4.26",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "7.00_kw": "0.97",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "7.00_kw": "5.01 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "7.00_kw": "5.93",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "7.00_kw": "0.97",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "7.00_kw": "6.34 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "7.00_kw": "2.24",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.00_kw": "6.29 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.00_kw": "1.79",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "7.00_kw": "60 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "7.00_kw": "25 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "7.00_kw": "25 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "7.00_kw": "25 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "7.00_kw": "25 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "7.00_kw": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "7.00_kw": "0.70 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "7.00_kw": "4371 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.70 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "Model GRS-CQ10Pd/NhH-E",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "grs-cq10pd/nhh-e": "Heating + DHW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "grs-cq10pd/nhh-e": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "grs-cq10pd/nhh-e": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "grs-cq10pd/nhh-e": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "grs-cq10pd/nhh-e": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "grs-cq10pd/nhh-e": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq10pd/nhh-e": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq10pd/nhh-e": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "grs-cq10pd/nhh-e": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "116 %",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.76",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2.7 h:min",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "54.5 W",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.8 \u00b0C",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "341 l",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.47 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.12 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.04",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "127 %",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2.7_h",
      "value": "min",
      "source_page": 8,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28"
    },
    {
      "prated": "SCOP",
      "8.00_kw": "3.25",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "8.00_kw": "-7 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "8.00_kw": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "8.00_kw": "6.91 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "8.00_kw": "2.12",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "8.00_kw": "0.99",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "8.00_kw": "4.22 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "8.00_kw": "3.09",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "8.00_kw": "0.98",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "8.00_kw": "4.27 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "8.00_kw": "4.34",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "8.00_kw": "0.97",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "8.00_kw": "4.91 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "8.00_kw": "5.91",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "8.00_kw": "0.97",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "8.00_kw": "6.91 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "8.00_kw": "2.12",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.00_kw": "6.85 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.00_kw": "1.75",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "8.00_kw": "60 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "8.00_kw": "25 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "8.00_kw": "25 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "8.00_kw": "25 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "8.00_kw": "25 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "8.00_kw": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "8.00_kw": "1.20 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "8.00_kw": "5091 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.20 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G1_8-10kW_Outdoor_Air_Water_28"
    }
  ]
}