{
  "source_pdf": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30.pdf",
  "extraction_timestamp": "2025-11-17T15:30:51.691603",
  "total_records": 345,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Subtype Versati Split G2 4/6kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "gree_electric_appliances,_inc._of_zhuhai": "West Jinji Rd",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "gree_electric_appliances,_inc._of_zhuhai": "519070",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "gree_electric_appliances,_inc._of_zhuhai": "Qianshan, Zhuhai, Guangdong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "gree_electric_appliances,_inc._of_zhuhai": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "gree_electric_appliances,_inc._of_zhuhai": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "gree_electric_appliances,_inc._of_zhuhai": "Versati Split G2 4/6kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "gree_electric_appliances,_inc._of_zhuhai": "041-K004-15",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "gree_electric_appliances,_inc._of_zhuhai": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "gree_electric_appliances,_inc._of_zhuhai": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "gree_electric_appliances,_inc._of_zhuhai": "1.1 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "gree_electric_appliances,_inc._of_zhuhai": "24.10.2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "gree_electric_appliances,_inc._of_zhuhai": "Heat Pump Keymark Scheme Rules Rev 09",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "gree_electric_appliances,_inc._of_zhuhai": "Bureau Veritas Consumer Products Services (Guangzhou)\nCo., Ltd, Science City Branch",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Model GRS-CQ4.0Pd/NhH2-E+SXTVD300LC/B-E",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "grs-cq4.0pd/nhh2-e+sxtvd300lc/b-e": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "grs-cq4.0pd/nhh2-e+sxtvd300lc/b-e": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "grs-cq4.0pd/nhh2-e+sxtvd300lc/b-e": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "grs-cq4.0pd/nhh2-e+sxtvd300lc/b-e": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "grs-cq4.0pd/nhh2-e+sxtvd300lc/b-e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "grs-cq4.0pd/nhh2-e+sxtvd300lc/b-e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq4.0pd/nhh2-e+sxtvd300lc/b-e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq4.0pd/nhh2-e+sxtvd300lc/b-e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "grs-cq4.0pd/nhh2-e+sxtvd300lc/b-e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "107 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.53",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:52 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "78.6 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "51.0 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "374 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "79 %",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "1.90",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:55 h:min",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "81.6 W",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "51.0 \u00b0C",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "371 l",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "111 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.62",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:40 h:min",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "74.8 W",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "51.0 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "375 l",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "52 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30"
    },
    {
      "label": "heating_up_time_2",
      "value": "55 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30"
    },
    {
      "label": "heating_up_time_1",
      "value": "40 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.00 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.77 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.20",
      "medium_temperature": "2.57",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "128 %",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.65",
      "medium_temperature": "3.28",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.23",
      "medium_temperature": "2.03",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.27",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.30 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.39",
      "medium_temperature": "4.30",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.950",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.37",
      "medium_temperature": "6.00",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.950",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.23",
      "medium_temperature": "2.03",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.20 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.56",
      "medium_temperature": "1.38",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.80 kW",
      "column_2": "1.20 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2216 kWh",
      "column_2": "3152 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "145 %",
      "medium_temperature": "95 %",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.00 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.70",
      "medium_temperature": "2.45",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.40 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.68",
      "medium_temperature": "1.72",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.30 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.34",
      "medium_temperature": "3.41",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.960",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.04",
      "medium_temperature": "5.29",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.950",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.90 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.90",
      "medium_temperature": "6.71",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.930",
      "medium_temperature": "0.940",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.10 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.06",
      "medium_temperature": "1.35",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.30 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.58",
      "medium_temperature": "1.10",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.20 kW",
      "medium_temperature": "0.70 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2662 kWh",
      "medium_temperature": "3015 kWh",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "3.10",
      "medium_temperature": "2.70",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.06",
      "medium_temperature": "1.35",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -15 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.80 kW 1.20 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.20 kW 0.70 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30"
    },
    {
      "\u03b7s": "Prated",
      "232_%": "5.00 kW",
      "153_%": "4.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "\u03b7s": "SCOP",
      "232_%": "5.88",
      "153_%": "3.90",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "\u03b7s": "Tbiv",
      "232_%": "2 \u00b0C",
      "153_%": "2 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "\u03b7s": "TOL",
      "232_%": "2 \u00b0C",
      "153_%": "2 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +2\u00b0C",
      "232_%": "4.80 kW",
      "153_%": "4.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +2\u00b0C",
      "232_%": "3.46",
      "153_%": "2.10",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +2 \u00b0C",
      "232_%": "0.980",
      "153_%": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +7\u00b0C",
      "232_%": "3.30 kW",
      "153_%": "2.60 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +7\u00b0C",
      "232_%": "5.57",
      "153_%": "3.40",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +7 \u00b0C",
      "232_%": "0.960",
      "153_%": "0.970",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = 12\u00b0C",
      "232_%": "2.90 kW",
      "153_%": "2.70 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = 12\u00b0C",
      "232_%": "7.60",
      "153_%": "5.55",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +12 \u00b0C",
      "232_%": "0.930",
      "153_%": "0.950",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = Tbiv",
      "232_%": "4.80 kW",
      "153_%": "4.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = Tbiv",
      "232_%": "3.46",
      "153_%": "2.10",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "232_%": "4.80 kW",
      "153_%": "4.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "232_%": "3.46",
      "153_%": "2.10",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "232_%": "",
      "153_%": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "\u03b7s": "WTOL",
      "232_%": "60 \u00b0C",
      "153_%": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "\u03b7s": "Poff",
      "232_%": "25 W",
      "153_%": "25 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "\u03b7s": "PTO",
      "232_%": "25 W",
      "153_%": "25 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "\u03b7s": "PSB",
      "232_%": "25 W",
      "153_%": "25 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "\u03b7s": "PCK",
      "232_%": "25 W",
      "153_%": "25 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: Type of energy\ninput",
      "232_%": "Electricity",
      "153_%": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: PSUP",
      "232_%": "0.00 kW",
      "153_%": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "\u03b7s": "Annual energy consumption Qhe",
      "232_%": "1137 kWh",
      "153_%": "1365 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Model GRS-CQ6.0Pd/NhH2-E+SXTVD300LC/B-E",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "grs-cq6.0pd/nhh2-e+sxtvd300lc/b-e": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "grs-cq6.0pd/nhh2-e+sxtvd300lc/b-e": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "grs-cq6.0pd/nhh2-e+sxtvd300lc/b-e": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "grs-cq6.0pd/nhh2-e+sxtvd300lc/b-e": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "grs-cq6.0pd/nhh2-e+sxtvd300lc/b-e": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "grs-cq6.0pd/nhh2-e+sxtvd300lc/b-e": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq6.0pd/nhh2-e+sxtvd300lc/b-e": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq6.0pd/nhh2-e+sxtvd300lc/b-e": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "grs-cq6.0pd/nhh2-e+sxtvd300lc/b-e": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "107 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.53",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:52 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "78.6 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "51.0 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "374 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "79 %",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "1.90",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:55 h:min",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "81.6 W",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "51.0 \u00b0C",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "371 l",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "111 %",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.62",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:40 h:min",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "74.8 W",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "51.0 \u00b0C",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "375 l",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "52 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30"
    },
    {
      "label": "heating_up_time_2",
      "value": "55 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30"
    },
    {
      "label": "heating_up_time_1",
      "value": "40 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.00 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.20 kW",
      "medium_temperature": "2.16 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.50",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "128 %",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.60",
      "medium_temperature": "3.28",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.30 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.81",
      "medium_temperature": "2.03",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.30 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.68",
      "medium_temperature": "3.27",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.30 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.47",
      "medium_temperature": "4.30",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.950",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.72",
      "medium_temperature": "6.00",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.950",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.30 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.81",
      "medium_temperature": "2.03",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.20 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.56",
      "medium_temperature": "1.38",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.80 kW",
      "column_2": "1.20 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2685 kWh",
      "column_2": "3152 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "144 %",
      "medium_temperature": "103 %",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.68",
      "medium_temperature": "2.65",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.40 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.69",
      "medium_temperature": "1.83",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.30 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.34",
      "medium_temperature": "3.87",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.950",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.04",
      "medium_temperature": "5.31",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.950",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.90 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.90",
      "medium_temperature": "6.73",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.930",
      "medium_temperature": "0.940",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.40 kW",
      "medium_temperature": "3.10 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "1.98",
      "medium_temperature": "1.38",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.30 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.58",
      "medium_temperature": "1.10",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.30 kW",
      "medium_temperature": "1.70 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2674 kWh",
      "medium_temperature": "3701 kWh",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "3.40",
      "medium_temperature": "3.10",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "1.98",
      "medium_temperature": "1.38",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -15 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.80 kW 1.20 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.30 kW 1.70 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30"
    },
    {
      "\u03b7s": "Prated",
      "232_%": "5.00 kW",
      "159_%": "5.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "\u03b7s": "SCOP",
      "232_%": "5.88",
      "159_%": "4.05",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "\u03b7s": "Tbiv",
      "232_%": "2 \u00b0C",
      "159_%": "2 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "\u03b7s": "TOL",
      "232_%": "2 \u00b0C",
      "159_%": "2 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +2\u00b0C",
      "232_%": "5.20 kW",
      "159_%": "5.10 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +2\u00b0C",
      "232_%": "3.53",
      "159_%": "2.14",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +2 \u00b0C",
      "232_%": "0.980",
      "159_%": "0.990",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +7\u00b0C",
      "232_%": "3.30 kW",
      "159_%": "3.30 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +7\u00b0C",
      "232_%": "5.57",
      "159_%": "3.49",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +7 \u00b0C",
      "232_%": "0.960",
      "159_%": "0.970",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = 12\u00b0C",
      "232_%": "2.90 kW",
      "159_%": "2.70 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = 12\u00b0C",
      "232_%": "7.60",
      "159_%": "5.67",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +12 \u00b0C",
      "232_%": "0.930",
      "159_%": "0.950",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = Tbiv",
      "232_%": "5.20 kW",
      "159_%": "5.10 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = Tbiv",
      "232_%": "3.53",
      "159_%": "2.14",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "232_%": "5.20 kW",
      "159_%": "5.10 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "232_%": "3.53",
      "159_%": "2.14",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "232_%": "",
      "159_%": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "\u03b7s": "WTOL",
      "232_%": "60 \u00b0C",
      "159_%": "60 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "\u03b7s": "Poff",
      "232_%": "25 W",
      "159_%": "25 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "\u03b7s": "PTO",
      "232_%": "25 W",
      "159_%": "25 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "\u03b7s": "PSB",
      "232_%": "25 W",
      "159_%": "25 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "\u03b7s": "PCK",
      "232_%": "25 W",
      "159_%": "25 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: Type of energy\ninput",
      "232_%": "Electricity",
      "159_%": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: PSUP",
      "232_%": "0.00 kW",
      "159_%": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "\u03b7s": "Annual energy consumption Qhe",
      "232_%": "1136 kWh",
      "159_%": "1643 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G2_4_6kW_Outdoor_Air_Water_30"
    }
  ]
}