{
  "source_pdf": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32.pdf",
  "extraction_timestamp": "2025-11-17T15:30:54.455429",
  "total_records": 692,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Subtype Versati Split G3 12/14kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "gree_electric_appliances,_inc._of_zhuhai": "West Jinji Rd",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "gree_electric_appliances,_inc._of_zhuhai": "519070",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "gree_electric_appliances,_inc._of_zhuhai": "Qianshan, Zhuhai, Guangdong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "gree_electric_appliances,_inc._of_zhuhai": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "gree_electric_appliances,_inc._of_zhuhai": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "gree_electric_appliances,_inc._of_zhuhai": "Versati Split G3 12/14kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "gree_electric_appliances,_inc._of_zhuhai": "041-K004-27",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "gree_electric_appliances,_inc._of_zhuhai": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "gree_electric_appliances,_inc._of_zhuhai": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "gree_electric_appliances,_inc._of_zhuhai": "1.84 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "gree_electric_appliances,_inc._of_zhuhai": "26.07.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "gree_electric_appliances,_inc._of_zhuhai": "Heat Pump KEYMARK certification Scheme rules v14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "gree_electric_appliances,_inc._of_zhuhai": "Intertek Testing Services Shenzhen LTD. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "report_for_subtype_versati_split_g3_12/14kw(cid",
      "value": "9)",
      "source_page": 1,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Model GRS-CQ12Pd/NhH3-E+SXTVD300LC/B-E",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "grs-cq12pd/nhh3-e+sxtvd300lc/b-e": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "grs-cq12pd/nhh3-e+sxtvd300lc/b-e": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "grs-cq12pd/nhh3-e+sxtvd300lc/b-e": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "grs-cq12pd/nhh3-e+sxtvd300lc/b-e": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "grs-cq12pd/nhh3-e+sxtvd300lc/b-e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "grs-cq12pd/nhh3-e+sxtvd300lc/b-e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq12pd/nhh3-e+sxtvd300lc/b-e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq12pd/nhh3-e+sxtvd300lc/b-e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "grs-cq12pd/nhh3-e+sxtvd300lc/b-e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "106 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.52",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:30 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "68.2 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.7 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "338 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "104 %",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.46",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:48 h:min",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "82.0 W",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "335 l",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "120 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.86",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:14 h:min",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "60.7 W",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.1 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "342 l",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "report_for_subtype_versati_split_g3_12/14kw(cid",
      "value": "9)",
      "source_page": 2,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    },
    {
      "label": "heating_up_time_1",
      "value": "30 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    },
    {
      "label": "heating_up_time_1",
      "value": "48 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    },
    {
      "label": "heating_up_time_1",
      "value": "14 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.20 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.42 kW",
      "medium_temperature": "3.75 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.05",
      "medium_temperature": "3.20",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "139 %",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.75",
      "medium_temperature": "3.55",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.98 kW",
      "medium_temperature": "10.99 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.39",
      "medium_temperature": "2.23",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.06 kW",
      "medium_temperature": "6.82 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.57",
      "medium_temperature": "3.43",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.52 kW",
      "medium_temperature": "4.51 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.07",
      "medium_temperature": "4.51",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.56 kW",
      "medium_temperature": "4.81 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.80",
      "medium_temperature": "6.50",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.98 kW",
      "medium_temperature": "10.99 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.39",
      "medium_temperature": "2.23",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.18 kW",
      "medium_temperature": "11.98 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.56",
      "medium_temperature": "1.99",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "report_for_subtype_versati_split_g3_12/14kw(cid",
      "value": "9)",
      "source_page": 3,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.02 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5379 kWh",
      "column_2": "7228 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "162 %",
      "medium_temperature": "127 %",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.13",
      "medium_temperature": "3.25",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.02 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.16",
      "medium_temperature": "2.48",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.84 kW",
      "medium_temperature": "4.44 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.44",
      "medium_temperature": "4.29",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.95 kW",
      "medium_temperature": "3.74 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.64",
      "medium_temperature": "4.40",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.62 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.28",
      "medium_temperature": "6.05",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.87 kW",
      "medium_temperature": "9.03 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.62",
      "medium_temperature": "1.96",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.80 kW",
      "medium_temperature": "8.25 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.02",
      "medium_temperature": "1.41",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "3.20 kW",
      "medium_temperature": "2.75 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "7209 kWh",
      "medium_temperature": "8392 kWh",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "9.87",
      "medium_temperature": "9.03",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.62",
      "medium_temperature": "1.96",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -15 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "report_for_subtype_versati_split_g3_12/14kw(cid",
      "value": "9)",
      "source_page": 4,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.02 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.20 kW 2.75 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    },
    {
      "\u03b7s": "Prated",
      "265_%": "12.00 kW",
      "166_%": "13.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "SCOP",
      "265_%": "6.70",
      "166_%": "4.23",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Tbiv",
      "265_%": "2 \u00b0C",
      "166_%": "2 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "TOL",
      "265_%": "2 \u00b0C",
      "166_%": "2 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +2\u00b0C",
      "265_%": "12.45 kW",
      "166_%": "13.19 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +2\u00b0C",
      "265_%": "3.33",
      "166_%": "2.33",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +2 \u00b0C",
      "265_%": "0.990",
      "166_%": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +7\u00b0C",
      "265_%": "8.44 kW",
      "166_%": "9.14 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +7\u00b0C",
      "265_%": "6.38",
      "166_%": "3.89",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +7 \u00b0C",
      "265_%": "0.980",
      "166_%": "0.980",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = 12\u00b0C",
      "265_%": "5.04 kW",
      "166_%": "4.09 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = 12\u00b0C",
      "265_%": "8.04",
      "166_%": "5.00",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +12 \u00b0C",
      "265_%": "0.960",
      "166_%": "0.960",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = Tbiv",
      "265_%": "12.45 kW",
      "166_%": "13.19 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = Tbiv",
      "265_%": "3.33",
      "166_%": "2.33",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "265_%": "12.45 kW",
      "166_%": "13.19 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "265_%": "3.33",
      "166_%": "2.33",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "265_%": "",
      "166_%": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "WTOL",
      "265_%": "65 \u00b0C",
      "166_%": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Poff",
      "265_%": "25 W",
      "166_%": "25 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "PTO",
      "265_%": "25 W",
      "166_%": "25 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "PSB",
      "265_%": "25 W",
      "166_%": "25 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "PCK",
      "265_%": "0 W",
      "166_%": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: Type of energy\ninput",
      "265_%": "Electricity",
      "166_%": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: PSUP",
      "265_%": "0.00 kW",
      "166_%": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Annual energy consumption Qhe",
      "265_%": "2474 kWh",
      "166_%": "4169 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "report_for_subtype_versati_split_g3_12/14kw(cid",
      "value": "9)",
      "source_page": 5,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Model GRS-CQ14Pd/NhH3-E+SXTVD300LC/B-E",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "grs-cq14pd/nhh3-e+sxtvd300lc/b-e": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "grs-cq14pd/nhh3-e+sxtvd300lc/b-e": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "grs-cq14pd/nhh3-e+sxtvd300lc/b-e": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "grs-cq14pd/nhh3-e+sxtvd300lc/b-e": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "grs-cq14pd/nhh3-e+sxtvd300lc/b-e": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "grs-cq14pd/nhh3-e+sxtvd300lc/b-e": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq14pd/nhh3-e+sxtvd300lc/b-e": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq14pd/nhh3-e+sxtvd300lc/b-e": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "grs-cq14pd/nhh3-e+sxtvd300lc/b-e": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "106 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.52",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:30 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "68.2 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.7 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "338 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "104 %",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.46",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:48 h:min",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "82.0 W",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "335 l",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "120 %",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.86",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:14 h:min",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "60.7 W",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.1 \u00b0C",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "342 l",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "report_for_subtype_versati_split_g3_12/14kw(cid",
      "value": "9)",
      "source_page": 6,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    },
    {
      "label": "heating_up_time_1",
      "value": "30 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    },
    {
      "label": "heating_up_time_1",
      "value": "48 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    },
    {
      "label": "heating_up_time_1",
      "value": "14 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.50 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.02 kW",
      "medium_temperature": "4.44 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "3.15",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "144 %",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.00 kW",
      "medium_temperature": "13.00 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.70",
      "medium_temperature": "3.68",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.18 kW",
      "medium_temperature": "11.23 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.32",
      "medium_temperature": "2.91",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.45 kW",
      "medium_temperature": "6.82 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.49",
      "medium_temperature": "3.43",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.62 kW",
      "medium_temperature": "4.58 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.04",
      "medium_temperature": "4.30",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.930",
      "medium_temperature": "0.970",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.56 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.87",
      "medium_temperature": "6.52",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.960",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.18 kW",
      "medium_temperature": "11.23 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.32",
      "medium_temperature": "2.91",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.19 kW",
      "medium_temperature": "11.98 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.56",
      "medium_temperature": "1.99",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "report_for_subtype_versati_split_g3_12/14kw(cid",
      "value": "9)",
      "source_page": 7,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.81 kW",
      "column_2": "1.02 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5549 kWh",
      "column_2": "7124 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "163 %",
      "medium_temperature": "117 %",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.15",
      "medium_temperature": "3.00",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.02 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.16",
      "medium_temperature": "2.48",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.86 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.46",
      "medium_temperature": "3.61",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.95 kW",
      "medium_temperature": "3.74 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.64",
      "medium_temperature": "4.40",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.62 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.28",
      "medium_temperature": "6.05",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.960",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.66 kW",
      "medium_temperature": "9.83 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.73",
      "medium_temperature": "1.89",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.80 kW",
      "medium_temperature": "8.25 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.02",
      "medium_temperature": "1.41",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "4.20 kW",
      "medium_temperature": "3.75 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "7750 kWh",
      "medium_temperature": "9858 kWh",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "10.66",
      "medium_temperature": "9.83",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.73",
      "medium_temperature": "1.89",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -15 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "report_for_subtype_versati_split_g3_12/14kw(cid",
      "value": "9)",
      "source_page": 8,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.81 kW 1.02 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.20 kW 3.75 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    },
    {
      "\u03b7s": "Prated",
      "266_%": "13.00 kW",
      "171_%": "14.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "SCOP",
      "266_%": "6.73",
      "171_%": "4.35",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Tbiv",
      "266_%": "2 \u00b0C",
      "171_%": "2 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "TOL",
      "266_%": "2 \u00b0C",
      "171_%": "2 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +2\u00b0C",
      "266_%": "12.84 kW",
      "171_%": "14.08 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +2\u00b0C",
      "266_%": "3.30",
      "171_%": "2.37",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +2 \u00b0C",
      "266_%": "0.990",
      "171_%": "0.990",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +7\u00b0C",
      "266_%": "8.46 kW",
      "171_%": "9.57 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +7\u00b0C",
      "266_%": "6.39",
      "171_%": "3.89",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +7 \u00b0C",
      "266_%": "0.980",
      "171_%": "0.990",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = 12\u00b0C",
      "266_%": "5.04 kW",
      "171_%": "4.21 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = 12\u00b0C",
      "266_%": "8.04",
      "171_%": "5.30",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +12 \u00b0C",
      "266_%": "0.960",
      "171_%": "0.960",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = Tbiv",
      "266_%": "12.84 kW",
      "171_%": "14.08 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = Tbiv",
      "266_%": "3.30",
      "171_%": "2.37",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "266_%": "12.84 kW",
      "171_%": "14.08 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "266_%": "3.30",
      "171_%": "2.37",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "266_%": "",
      "171_%": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "WTOL",
      "266_%": "65 \u00b0C",
      "171_%": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Poff",
      "266_%": "25 W",
      "171_%": "25 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "PTO",
      "266_%": "25 W",
      "171_%": "25 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "PSB",
      "266_%": "25 W",
      "171_%": "25 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "PCK",
      "266_%": "0 W",
      "171_%": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: Type of energy\ninput",
      "266_%": "Electricity",
      "171_%": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: PSUP",
      "266_%": "0.00 kW",
      "171_%": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Annual energy consumption Qhe",
      "266_%": "2549 kWh",
      "171_%": "4322 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "report_for_subtype_versati_split_g3_12/14kw(cid",
      "value": "9)",
      "source_page": 9,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Model GRS-CQ12Pd/NhH3-M+SXTVD300LC/B-M",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "grs-cq12pd/nhh3-m+sxtvd300lc/b-m": "Heating + DHW + low temp",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "grs-cq12pd/nhh3-m+sxtvd300lc/b-m": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "grs-cq12pd/nhh3-m+sxtvd300lc/b-m": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "grs-cq12pd/nhh3-m+sxtvd300lc/b-m": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "grs-cq12pd/nhh3-m+sxtvd300lc/b-m": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "grs-cq12pd/nhh3-m+sxtvd300lc/b-m": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq12pd/nhh3-m+sxtvd300lc/b-m": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq12pd/nhh3-m+sxtvd300lc/b-m": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "grs-cq12pd/nhh3-m+sxtvd300lc/b-m": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "106 %",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.52",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:30 h:min",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "68.2 W",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.7 \u00b0C",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "338 l",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "104 %",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.46",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:48 h:min",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "82.0 W",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "335 l",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "120 %",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.86",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:14 h:min",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "60.7 W",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.1 \u00b0C",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "342 l",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "report_for_subtype_versati_split_g3_12/14kw(cid",
      "value": "9)",
      "source_page": 10,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    },
    {
      "label": "heating_up_time_1",
      "value": "30 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    },
    {
      "label": "heating_up_time_1",
      "value": "48 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    },
    {
      "label": "heating_up_time_1",
      "value": "14 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.20 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.42 kW",
      "medium_temperature": "3.75 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.05",
      "medium_temperature": "3.20",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "133 %",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.40",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.03 kW",
      "medium_temperature": "11.04 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.24",
      "medium_temperature": "2.13",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.11 kW",
      "medium_temperature": "6.87 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.37",
      "medium_temperature": "3.28",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.57 kW",
      "medium_temperature": "4.56 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.82",
      "medium_temperature": "4.33",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.61 kW",
      "medium_temperature": "4.81 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.52",
      "medium_temperature": "6.16",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.910",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.03 kW",
      "medium_temperature": "11.04 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.24",
      "medium_temperature": "2.13",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.24 kW",
      "medium_temperature": "12.03 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.45",
      "medium_temperature": "1.91",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "report_for_subtype_versati_split_g3_12/14kw(cid",
      "value": "9)",
      "source_page": 11,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5644 kWh",
      "column_2": "7582 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "157 %",
      "medium_temperature": "116 %",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.00",
      "medium_temperature": "2.98",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.59 kW",
      "medium_temperature": "7.07 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.14",
      "medium_temperature": "2.48",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.95 kW",
      "medium_temperature": "4.49 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "3.54",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.04 kW",
      "medium_temperature": "3.79 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.38",
      "medium_temperature": "4.33",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.71 kW",
      "medium_temperature": "4.69 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.90",
      "medium_temperature": "5.92",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.92 kW",
      "medium_temperature": "9.08 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.56",
      "medium_temperature": "1.88",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.89 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.90",
      "medium_temperature": "1.37",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "3.11 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "7487 kWh",
      "medium_temperature": "9189 kWh",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "9.92",
      "medium_temperature": "9.08",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.56",
      "medium_temperature": "1.88",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -15 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "report_for_subtype_versati_split_g3_12/14kw(cid",
      "value": "9)",
      "source_page": 12,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.11 kW 2.70 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    },
    {
      "\u03b7s": "Prated",
      "254_%": "12.00 kW",
      "162_%": "13.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "SCOP",
      "254_%": "6.43",
      "162_%": "4.13",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Tbiv",
      "254_%": "2 \u00b0C",
      "162_%": "2 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "TOL",
      "254_%": "2 \u00b0C",
      "162_%": "2 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +2\u00b0C",
      "254_%": "12.49 kW",
      "162_%": "13.24 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +2\u00b0C",
      "254_%": "3.18",
      "162_%": "2.27",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +2 \u00b0C",
      "254_%": "0.990",
      "162_%": "0.990",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +7\u00b0C",
      "254_%": "8.49 kW",
      "162_%": "9.19 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +7\u00b0C",
      "254_%": "6.09",
      "162_%": "3.80",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +7 \u00b0C",
      "254_%": "0.980",
      "162_%": "0.990",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = 12\u00b0C",
      "254_%": "5.09 kW",
      "162_%": "4.13 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = 12\u00b0C",
      "254_%": "7.70",
      "162_%": "4.91",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +12 \u00b0C",
      "254_%": "0.960",
      "162_%": "0.970",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = Tbiv",
      "254_%": "12.49 kW",
      "162_%": "13.24 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = Tbiv",
      "254_%": "3.18",
      "162_%": "2.27",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "254_%": "12.49 kW",
      "162_%": "13.24 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "254_%": "3.18",
      "162_%": "2.27",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "254_%": "",
      "162_%": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "WTOL",
      "254_%": "65 \u00b0C",
      "162_%": "65 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Poff",
      "254_%": "25 W",
      "162_%": "25 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "PTO",
      "254_%": "25 W",
      "162_%": "25 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "PSB",
      "254_%": "25 W",
      "162_%": "25 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "PCK",
      "254_%": "0 W",
      "162_%": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: Type of energy\ninput",
      "254_%": "Electricity",
      "162_%": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: PSUP",
      "254_%": "0.00 kW",
      "162_%": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Annual energy consumption Qhe",
      "254_%": "2595 kWh",
      "162_%": "4268 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "report_for_subtype_versati_split_g3_12/14kw(cid",
      "value": "9)",
      "source_page": 13,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Model GRS-CQ14Pd/NhH3-M+SXTVD300LC/B-M",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "grs-cq14pd/nhh3-m+sxtvd300lc/b-m": "Heating + DHW + low temp",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "grs-cq14pd/nhh3-m+sxtvd300lc/b-m": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "grs-cq14pd/nhh3-m+sxtvd300lc/b-m": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "grs-cq14pd/nhh3-m+sxtvd300lc/b-m": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "grs-cq14pd/nhh3-m+sxtvd300lc/b-m": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "grs-cq14pd/nhh3-m+sxtvd300lc/b-m": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq14pd/nhh3-m+sxtvd300lc/b-m": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq14pd/nhh3-m+sxtvd300lc/b-m": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "grs-cq14pd/nhh3-m+sxtvd300lc/b-m": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "106 %",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.52",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:30 h:min",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "68.2 W",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.7 \u00b0C",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "338 l",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "104 %",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.46",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:48 h:min",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "82.0 W",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "335 l",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "120 %",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.86",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:14 h:min",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "60.7 W",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.1 \u00b0C",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "342 l",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "report_for_subtype_versati_split_g3_12/14kw(cid",
      "value": "9)",
      "source_page": 14,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    },
    {
      "label": "heating_up_time_1",
      "value": "30 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    },
    {
      "label": "heating_up_time_1",
      "value": "48 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    },
    {
      "label": "heating_up_time_1",
      "value": "14 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.50 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.02 kW",
      "medium_temperature": "4.44 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "3.15",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "131 %",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.00 kW",
      "medium_temperature": "13.00 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.50",
      "medium_temperature": "3.35",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.23 kW",
      "medium_temperature": "11.28 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.18",
      "medium_temperature": "2.10",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "6.87 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.29",
      "medium_temperature": "3.28",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.63 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.80",
      "medium_temperature": "4.13",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.950",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.61 kW",
      "medium_temperature": "4.85 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.58",
      "medium_temperature": "6.24",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.910",
      "medium_temperature": "0.910",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.23 kW",
      "medium_temperature": "11.28 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.18",
      "medium_temperature": "2.10",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.19 kW",
      "medium_temperature": "12.03 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.44",
      "medium_temperature": "1.91",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "report_for_subtype_versati_split_g3_12/14kw(cid",
      "value": "9)",
      "source_page": 15,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.81 kW",
      "column_2": "0.97 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5815 kWh",
      "column_2": "7850 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "155 %",
      "medium_temperature": "115 %",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.95",
      "medium_temperature": "2.95",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "7.07 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.06",
      "medium_temperature": "2.43",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.95 kW",
      "medium_temperature": "4.51 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "3.54",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.04 kW",
      "medium_temperature": "3.79 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.38",
      "medium_temperature": "4.33",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.940",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.71 kW",
      "medium_temperature": "4.69 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.90",
      "medium_temperature": "5.92",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.930",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.76 kW",
      "medium_temperature": "9.88 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.57",
      "medium_temperature": "1.84",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.90 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.90",
      "medium_temperature": "1.38",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "4.10 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "8183 kWh",
      "medium_temperature": "10111 kWh",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "10.76",
      "medium_temperature": "9.88",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.57",
      "medium_temperature": "1.84",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -15 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "report_for_subtype_versati_split_g3_12/14kw(cid",
      "value": "9)",
      "source_page": 16,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.81 kW 0.97 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.10 kW 3.70 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    },
    {
      "\u03b7s": "Prated",
      "253_%": "13.00 kW",
      "165_%": "14.00 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "SCOP",
      "253_%": "6.40",
      "165_%": "4.20",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Tbiv",
      "253_%": "2 \u00b0C",
      "165_%": "2 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "TOL",
      "253_%": "2 \u00b0C",
      "165_%": "2 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +2\u00b0C",
      "253_%": "12.89 kW",
      "165_%": "14.14 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +2\u00b0C",
      "253_%": "3.15",
      "165_%": "2.26",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +2 \u00b0C",
      "253_%": "0.990",
      "165_%": "0.990",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +7\u00b0C",
      "253_%": "8.51 kW",
      "165_%": "9.62 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +7\u00b0C",
      "253_%": "6.11",
      "165_%": "3.80",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +7 \u00b0C",
      "253_%": "0.980",
      "165_%": "0.980",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = 12\u00b0C",
      "253_%": "5.09 kW",
      "165_%": "4.26 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = 12\u00b0C",
      "253_%": "7.70",
      "165_%": "5.09",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +12 \u00b0C",
      "253_%": "0.950",
      "165_%": "0.940",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = Tbiv",
      "253_%": "12.89 kW",
      "165_%": "14.14 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = Tbiv",
      "253_%": "3.15",
      "165_%": "2.26",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "253_%": "12.89 kW",
      "165_%": "14.14 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "253_%": "3.15",
      "165_%": "2.26",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "253_%": "",
      "165_%": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "WTOL",
      "253_%": "65 \u00b0C",
      "165_%": "65 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Poff",
      "253_%": "25 W",
      "165_%": "25 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "PTO",
      "253_%": "25 W",
      "165_%": "25 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "PSB",
      "253_%": "25 W",
      "165_%": "25 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "PCK",
      "253_%": "0 W",
      "165_%": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: Type of energy\ninput",
      "253_%": "Electricity",
      "165_%": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: PSUP",
      "253_%": "0.00 kW",
      "165_%": "0.00 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "\u03b7s": "Annual energy consumption Qhe",
      "253_%": "2674 kWh",
      "165_%": "4481 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "report_for_subtype_versati_split_g3_12/14kw(cid",
      "value": "9)",
      "source_page": 17,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_12_14kW_Outdoor_Air_Water_32"
    }
  ]
}