{
  "source_pdf": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35.pdf",
  "extraction_timestamp": "2025-11-17T15:30:57.266923",
  "total_records": 1005,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Subtype Versati Split G3(1) 12/14/16kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "gree_electric_appliances,_inc._of_zhuhai": "West Jinji Rd",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "gree_electric_appliances,_inc._of_zhuhai": "519070",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "gree_electric_appliances,_inc._of_zhuhai": "Qianshan, Zhuhai, Guangdong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "gree_electric_appliances,_inc._of_zhuhai": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "gree_electric_appliances,_inc._of_zhuhai": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "gree_electric_appliances,_inc._of_zhuhai": "Versati Split G3(1) 12/14/16kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "gree_electric_appliances,_inc._of_zhuhai": "041-K004-28",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "gree_electric_appliances,_inc._of_zhuhai": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "gree_electric_appliances,_inc._of_zhuhai": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "gree_electric_appliances,_inc._of_zhuhai": "1.84 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "gree_electric_appliances,_inc._of_zhuhai": "26.07.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "gree_electric_appliances,_inc._of_zhuhai": "Heat Pump KEYMARK certification Scheme rules v14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "gree_electric_appliances,_inc._of_zhuhai": "Intertek Testing Services Shenzhen LTD. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Model GRS-CQ12Pd/NhH3-E1+SXTVD300LC/B-E",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "grs-cq12pd/nhh3-e1+sxtvd300lc/b-e": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "grs-cq12pd/nhh3-e1+sxtvd300lc/b-e": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "grs-cq12pd/nhh3-e1+sxtvd300lc/b-e": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "grs-cq12pd/nhh3-e1+sxtvd300lc/b-e": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "grs-cq12pd/nhh3-e1+sxtvd300lc/b-e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "grs-cq12pd/nhh3-e1+sxtvd300lc/b-e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq12pd/nhh3-e1+sxtvd300lc/b-e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq12pd/nhh3-e1+sxtvd300lc/b-e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "grs-cq12pd/nhh3-e1+sxtvd300lc/b-e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "110 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.59",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:30 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "78.4 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.7 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "338 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "104 %",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.46",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:48 h:min",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "82.0 W",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "335 l",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "120 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.86",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:14 h:min",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "60.7 W",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.1 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "342 l",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "30 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "label": "heating_up_time_1",
      "value": "48 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "label": "heating_up_time_1",
      "value": "14 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.20 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.40 kW",
      "medium_temperature": "3.87 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.08",
      "medium_temperature": "3.10",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "139 %",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.73",
      "medium_temperature": "3.55",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.56 kW",
      "medium_temperature": "10.50 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.20",
      "medium_temperature": "2.35",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.82 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.49",
      "medium_temperature": "3.53",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.11 kW",
      "medium_temperature": "4.31 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.35",
      "medium_temperature": "4.25",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.45 kW",
      "medium_temperature": "4.67 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.38",
      "medium_temperature": "6.05",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.56 kW",
      "medium_temperature": "10.50 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.20",
      "medium_temperature": "2.35",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.94 kW",
      "medium_temperature": "10.05 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.06",
      "medium_temperature": "2.07",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.06 kW",
      "column_2": "1.95 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5201 kWh",
      "column_2": "6882 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "166 %",
      "medium_temperature": "121 %",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.23",
      "medium_temperature": "3.10",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.69 kW",
      "medium_temperature": "6.53 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.41",
      "medium_temperature": "2.49",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.20 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.38",
      "medium_temperature": "3.77",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.82 kW",
      "medium_temperature": "3.73 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.62",
      "medium_temperature": "4.34",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.61 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.19",
      "medium_temperature": "6.21",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.16 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.75",
      "medium_temperature": "2.07",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.80 kW",
      "medium_temperature": "8.25 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.02",
      "medium_temperature": "1.41",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "2.20 kW",
      "medium_temperature": "2.75 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "6517 kWh",
      "medium_temperature": "8728 kWh",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "9.16",
      "medium_temperature": "8.97",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.75",
      "medium_temperature": "2.07",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -15 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.06 kW 1.95 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.20 kW 2.75 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "\u03b7s": "Prated",
      "240_%": "13.00 kW",
      "170_%": "13.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "SCOP",
      "240_%": "6.08",
      "170_%": "4.33",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Tbiv",
      "240_%": "2 \u00b0C",
      "170_%": "2 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "TOL",
      "240_%": "2 \u00b0C",
      "170_%": "2 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +2\u00b0C",
      "240_%": "12.85 kW",
      "170_%": "13.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +2\u00b0C",
      "240_%": "3.56",
      "170_%": "2.49",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +2 \u00b0C",
      "240_%": "0.990",
      "170_%": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +7\u00b0C",
      "240_%": "8.55 kW",
      "170_%": "8.40 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +7\u00b0C",
      "240_%": "5.54",
      "170_%": "3.90",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +7 \u00b0C",
      "240_%": "0.980",
      "170_%": "0.980",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = 12\u00b0C",
      "240_%": "4.45 kW",
      "170_%": "4.39 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = 12\u00b0C",
      "240_%": "7.28",
      "170_%": "5.22",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +12 \u00b0C",
      "240_%": "0.950",
      "170_%": "0.970",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = Tbiv",
      "240_%": "12.85 kW",
      "170_%": "13.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = Tbiv",
      "240_%": "3.56",
      "170_%": "2.49",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "240_%": "12.85 kW",
      "170_%": "13.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "240_%": "3.56",
      "170_%": "2.49",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "240_%": "",
      "170_%": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "WTOL",
      "240_%": "65 \u00b0C",
      "170_%": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Poff",
      "240_%": "25 W",
      "170_%": "25 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "PTO",
      "240_%": "25 W",
      "170_%": "25 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "PSB",
      "240_%": "25 W",
      "170_%": "25 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "PCK",
      "240_%": "0 W",
      "170_%": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: Type of energy\ninput",
      "240_%": "Electricity",
      "170_%": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: PSUP",
      "240_%": "0.00 kW",
      "170_%": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Annual energy consumption Qhe",
      "240_%": "2825 kWh",
      "170_%": "4069 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Model GRS-CQ12Pd/NhH3-M1+SXTVD300LC/B-M",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "grs-cq12pd/nhh3-m1+sxtvd300lc/b-m": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "grs-cq12pd/nhh3-m1+sxtvd300lc/b-m": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "grs-cq12pd/nhh3-m1+sxtvd300lc/b-m": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "grs-cq12pd/nhh3-m1+sxtvd300lc/b-m": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "grs-cq12pd/nhh3-m1+sxtvd300lc/b-m": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "grs-cq12pd/nhh3-m1+sxtvd300lc/b-m": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq12pd/nhh3-m1+sxtvd300lc/b-m": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq12pd/nhh3-m1+sxtvd300lc/b-m": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "grs-cq12pd/nhh3-m1+sxtvd300lc/b-m": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "110 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.59",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:30 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "78.4 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.7 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "338 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "104 %",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.46",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:48 h:min",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "82.0 W",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "335 l",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "120 %",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.86",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:14 h:min",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "60.7 W",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.1 \u00b0C",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "342 l",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "30 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "label": "heating_up_time_1",
      "value": "48 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "label": "heating_up_time_1",
      "value": "14 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.20 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.42 kW",
      "medium_temperature": "4.21 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.04",
      "medium_temperature": "2.85",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "129 %",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.50",
      "medium_temperature": "3.30",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.14 kW",
      "medium_temperature": "9.97 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.04",
      "medium_temperature": "2.18",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.43 kW",
      "medium_temperature": "6.48 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.27",
      "medium_temperature": "3.29",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.94 kW",
      "medium_temperature": "4.09 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.03",
      "medium_temperature": "3.95",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.980",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.27 kW",
      "medium_temperature": "4.43 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.00",
      "medium_temperature": "5.62",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.14 kW",
      "medium_temperature": "9.97 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.04",
      "medium_temperature": "2.18",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.54 kW",
      "medium_temperature": "9.54 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.91",
      "medium_temperature": "1.92",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.46 kW",
      "column_2": "1.46 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5252 kWh",
      "column_2": "7026 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "158 %",
      "medium_temperature": "116 %",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.03",
      "medium_temperature": "2.98",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.36 kW",
      "medium_temperature": "6.27 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.23",
      "medium_temperature": "2.39",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.99 kW",
      "medium_temperature": "3.84 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.11",
      "medium_temperature": "3.62",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.63 kW",
      "medium_temperature": "3.58 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.31",
      "medium_temperature": "4.17",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.38 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.83",
      "medium_temperature": "5.96",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.70 kW",
      "medium_temperature": "8.61 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.61",
      "medium_temperature": "1.99",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.36 kW",
      "medium_temperature": "7.92 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.92",
      "medium_temperature": "1.35",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "2.64 kW",
      "medium_temperature": "3.08 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "6519 kWh",
      "medium_temperature": "8722 kWh",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "8.70",
      "medium_temperature": "8.61",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.61",
      "medium_temperature": "1.99",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -15 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.46 kW 1.46 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.64 kW 3.08 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "\u03b7s": "Prated",
      "235_%": "13.00 kW",
      "168_%": "13.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "SCOP",
      "235_%": "5.95",
      "168_%": "4.28",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Tbiv",
      "235_%": "2 \u00b0C",
      "168_%": "2 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "TOL",
      "235_%": "2 \u00b0C",
      "168_%": "2 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +2\u00b0C",
      "235_%": "12.60 kW",
      "168_%": "13.06 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +2\u00b0C",
      "235_%": "3.48",
      "168_%": "2.46",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +2 \u00b0C",
      "235_%": "0.990",
      "168_%": "0.990",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +7\u00b0C",
      "235_%": "8.37 kW",
      "168_%": "8.28 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +7\u00b0C",
      "235_%": "5.43",
      "168_%": "3.85",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +7 \u00b0C",
      "235_%": "0.980",
      "168_%": "0.990",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = 12\u00b0C",
      "235_%": "4.36 kW",
      "168_%": "4.35 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = 12\u00b0C",
      "235_%": "7.14",
      "168_%": "5.16",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +12 \u00b0C",
      "235_%": "0.960",
      "168_%": "0.970",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = Tbiv",
      "235_%": "12.60 kW",
      "168_%": "13.06 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = Tbiv",
      "235_%": "3.48",
      "168_%": "2.46",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "235_%": "12.60 kW",
      "168_%": "13.06 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "235_%": "3.48",
      "168_%": "2.46",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "235_%": "",
      "168_%": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "WTOL",
      "235_%": "65 \u00b0C",
      "168_%": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Poff",
      "235_%": "25 W",
      "168_%": "25 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "PTO",
      "235_%": "25 W",
      "168_%": "25 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "PSB",
      "235_%": "25 W",
      "168_%": "25 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "PCK",
      "235_%": "0 W",
      "168_%": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: Type of energy\ninput",
      "235_%": "Electricity",
      "168_%": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: PSUP",
      "235_%": "0.00 kW",
      "168_%": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Annual energy consumption Qhe",
      "235_%": "2825 kWh",
      "168_%": "4076 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Model GRS-CQ14Pd/NhH3-E1+SXTVD300LC/B-E",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "grs-cq14pd/nhh3-e1+sxtvd300lc/b-e": "Heating + DHW + low temp",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "grs-cq14pd/nhh3-e1+sxtvd300lc/b-e": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "grs-cq14pd/nhh3-e1+sxtvd300lc/b-e": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "grs-cq14pd/nhh3-e1+sxtvd300lc/b-e": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "grs-cq14pd/nhh3-e1+sxtvd300lc/b-e": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "grs-cq14pd/nhh3-e1+sxtvd300lc/b-e": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq14pd/nhh3-e1+sxtvd300lc/b-e": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq14pd/nhh3-e1+sxtvd300lc/b-e": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "grs-cq14pd/nhh3-e1+sxtvd300lc/b-e": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "110 %",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.59",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:30 h:min",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "78.4 W",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.7 \u00b0C",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "338 l",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "104 %",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.46",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:48 h:min",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "82.0 W",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "335 l",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "120 %",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.86",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:14 h:min",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "60.7 W",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.1 \u00b0C",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "342 l",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "30 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "label": "heating_up_time_1",
      "value": "48 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "label": "heating_up_time_1",
      "value": "14 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.60 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.01 kW",
      "medium_temperature": "4.59 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.85",
      "medium_temperature": "3.05",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "140 %",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.00 kW",
      "medium_temperature": "13.00 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.73",
      "medium_temperature": "3.58",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.57 kW",
      "medium_temperature": "11.70 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.09",
      "medium_temperature": "2.33",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.05 kW",
      "medium_temperature": "6.82 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.51",
      "medium_temperature": "3.53",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.65 kW",
      "medium_temperature": "4.75 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.33",
      "medium_temperature": "4.34",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.57 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.65",
      "medium_temperature": "6.30",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.57 kW",
      "medium_temperature": "11.70 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.09",
      "medium_temperature": "2.33",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.04 kW",
      "medium_temperature": "11.17 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.79",
      "medium_temperature": "2.01",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.96 kW",
      "column_2": "1.83 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5718 kWh",
      "column_2": "7620 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "169 %",
      "medium_temperature": "121 %",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.30",
      "medium_temperature": "3.10",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.37 kW",
      "medium_temperature": "7.29 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.45",
      "medium_temperature": "2.45",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.54 kW",
      "medium_temperature": "4.37 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.48",
      "medium_temperature": "3.76",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.83 kW",
      "medium_temperature": "3.74 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.81",
      "medium_temperature": "4.54",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.62 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.42",
      "medium_temperature": "6.21",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.56 kW",
      "medium_temperature": "9.77 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.81",
      "medium_temperature": "2.10",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.80 kW",
      "medium_temperature": "8.25 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.02",
      "medium_temperature": "1.41",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "3.20 kW",
      "medium_temperature": "3.75 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "6690 kWh",
      "medium_temperature": "9511 kWh",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "9.56",
      "medium_temperature": "9.77",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.81",
      "medium_temperature": "2.10",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -15 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.96 kW 1.83 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.20 kW 3.75 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "\u03b7s": "Prated",
      "242_%": "14.00 kW",
      "172_%": "14.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "SCOP",
      "242_%": "6.13",
      "172_%": "4.38",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Tbiv",
      "242_%": "2 \u00b0C",
      "172_%": "2 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "TOL",
      "242_%": "2 \u00b0C",
      "172_%": "2 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +2\u00b0C",
      "242_%": "14.00 kW",
      "172_%": "14.16 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +2\u00b0C",
      "242_%": "3.60",
      "172_%": "2.45",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +2 \u00b0C",
      "242_%": "0.990",
      "172_%": "0.990",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +7\u00b0C",
      "242_%": "9.70 kW",
      "172_%": "9.57 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +7\u00b0C",
      "242_%": "5.57",
      "172_%": "4.01",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +7 \u00b0C",
      "242_%": "0.980",
      "172_%": "0.990",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = 12\u00b0C",
      "242_%": "4.50 kW",
      "172_%": "4.38 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = 12\u00b0C",
      "242_%": "7.32",
      "172_%": "5.23",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +12 \u00b0C",
      "242_%": "0.950",
      "172_%": "0.960",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = Tbiv",
      "242_%": "14.00 kW",
      "172_%": "14.16 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = Tbiv",
      "242_%": "3.60",
      "172_%": "2.45",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "242_%": "14.00 kW",
      "172_%": "14.16 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "242_%": "3.60",
      "172_%": "2.45",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "242_%": "",
      "172_%": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "WTOL",
      "242_%": "65 \u00b0C",
      "172_%": "65 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Poff",
      "242_%": "25 W",
      "172_%": "25 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "PTO",
      "242_%": "25 W",
      "172_%": "25 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "PSB",
      "242_%": "25 W",
      "172_%": "25 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "PCK",
      "242_%": "0 W",
      "172_%": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: Type of energy\ninput",
      "242_%": "Electricity",
      "172_%": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: PSUP",
      "242_%": "0.00 kW",
      "172_%": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Annual energy consumption Qhe",
      "242_%": "3054 kWh",
      "172_%": "4305 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Model GRS-CQ14Pd/NhH3-M1+SXTVD300LC/B-M",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "grs-cq14pd/nhh3-m1+sxtvd300lc/b-m": "Heating + DHW + low temp",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "grs-cq14pd/nhh3-m1+sxtvd300lc/b-m": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "grs-cq14pd/nhh3-m1+sxtvd300lc/b-m": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "grs-cq14pd/nhh3-m1+sxtvd300lc/b-m": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "grs-cq14pd/nhh3-m1+sxtvd300lc/b-m": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "grs-cq14pd/nhh3-m1+sxtvd300lc/b-m": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq14pd/nhh3-m1+sxtvd300lc/b-m": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq14pd/nhh3-m1+sxtvd300lc/b-m": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "grs-cq14pd/nhh3-m1+sxtvd300lc/b-m": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "110 %",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.59",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:30 h:min",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "78.4 W",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.7 \u00b0C",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "338 l",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "104 %",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.46",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:48 h:min",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "82.0 W",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "335 l",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "120 %",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.86",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:14 h:min",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "60.7 W",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.1 \u00b0C",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "342 l",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "30 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "label": "heating_up_time_1",
      "value": "48 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "label": "heating_up_time_1",
      "value": "14 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.60 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.04 kW",
      "medium_temperature": "4.52 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "3.10",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "134 %",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.45",
      "medium_temperature": "3.43",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.46 kW",
      "medium_temperature": "11.95 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.06",
      "medium_temperature": "2.37",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.67 kW",
      "medium_temperature": "6.88 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.32",
      "medium_temperature": "3.39",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.86 kW",
      "medium_temperature": "4.65 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.61",
      "medium_temperature": "4.02",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.28 kW",
      "medium_temperature": "4.51 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.45",
      "medium_temperature": "5.50",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.46 kW",
      "medium_temperature": "11.95 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.06",
      "medium_temperature": "2.37",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "13.34 kW",
      "medium_temperature": "11.17 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.67",
      "medium_temperature": "2.01",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.66 kW",
      "column_2": "2.83 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6533 kWh",
      "column_2": "8147 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "153 %",
      "medium_temperature": "134 %",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "13.00 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.90",
      "medium_temperature": "3.43",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.02 kW",
      "medium_temperature": "7.74 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.92",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.74 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.56",
      "medium_temperature": "3.98",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.61 kW",
      "medium_temperature": "3.76 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.92",
      "medium_temperature": "4.78",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.42 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.39",
      "medium_temperature": "5.67",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.15 kW",
      "medium_temperature": "10.55 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.68",
      "medium_temperature": "2.29",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.02 kW",
      "medium_temperature": "10.79 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.15",
      "medium_temperature": "1.70",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.98 kW",
      "medium_temperature": "2.21 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "7822 kWh",
      "medium_temperature": "9300 kWh",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "10.15",
      "medium_temperature": "10.55",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.68",
      "medium_temperature": "2.29",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -15 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.66 kW 2.83 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.98 kW 2.21 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "\u03b7s": "Prated",
      "233_%": "14.00 kW",
      "171_%": "14.00 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "SCOP",
      "233_%": "5.90",
      "171_%": "4.35",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Tbiv",
      "233_%": "2 \u00b0C",
      "171_%": "2 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "TOL",
      "233_%": "2 \u00b0C",
      "171_%": "2 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +2\u00b0C",
      "233_%": "14.11 kW",
      "171_%": "14.10 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +2\u00b0C",
      "233_%": "3.54",
      "171_%": "2.43",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +2 \u00b0C",
      "233_%": "0.990",
      "171_%": "0.990",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +7\u00b0C",
      "233_%": "9.22 kW",
      "171_%": "9.20 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +7\u00b0C",
      "233_%": "5.37",
      "171_%": "3.78",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +7 \u00b0C",
      "233_%": "0.990",
      "171_%": "0.990",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = 12\u00b0C",
      "233_%": "4.27 kW",
      "171_%": "4.36 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = 12\u00b0C",
      "233_%": "7.04",
      "171_%": "5.45",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +12 \u00b0C",
      "233_%": "0.960",
      "171_%": "0.970",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = Tbiv",
      "233_%": "14.11 kW",
      "171_%": "14.10 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = Tbiv",
      "233_%": "3.54",
      "171_%": "2.43",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "233_%": "14.11 kW",
      "171_%": "14.10 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "233_%": "3.54",
      "171_%": "2.43",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "233_%": "",
      "171_%": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "WTOL",
      "233_%": "65 \u00b0C",
      "171_%": "65 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Poff",
      "233_%": "25 W",
      "171_%": "25 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "PTO",
      "233_%": "25 W",
      "171_%": "25 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "PSB",
      "233_%": "25 W",
      "171_%": "25 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "PCK",
      "233_%": "0 W",
      "171_%": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: Type of energy\ninput",
      "233_%": "Electricity",
      "171_%": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: PSUP",
      "233_%": "0.00 kW",
      "171_%": "0.00 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Annual energy consumption Qhe",
      "233_%": "3182 kWh",
      "171_%": "4317 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Model GRS-CQ16Pd/NhH3-E1+SXTVD300LC/B-E",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "grs-cq16pd/nhh3-e1+sxtvd300lc/b-e": "Heating + DHW + low temp",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "grs-cq16pd/nhh3-e1+sxtvd300lc/b-e": "Indoor, Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "grs-cq16pd/nhh3-e1+sxtvd300lc/b-e": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "grs-cq16pd/nhh3-e1+sxtvd300lc/b-e": "Yes",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "grs-cq16pd/nhh3-e1+sxtvd300lc/b-e": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "grs-cq16pd/nhh3-e1+sxtvd300lc/b-e": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq16pd/nhh3-e1+sxtvd300lc/b-e": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq16pd/nhh3-e1+sxtvd300lc/b-e": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "grs-cq16pd/nhh3-e1+sxtvd300lc/b-e": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "110 %",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.59",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:30 h:min",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "78.4 W",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.7 \u00b0C",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "338 l",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "104 %",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.46",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:48 h:min",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "82.0 W",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "335 l",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "120 %",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.86",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:14 h:min",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "60.7 W",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.1 \u00b0C",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "342 l",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "30 h:min",
      "source_page": 18,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "label": "heating_up_time_1",
      "value": "48 h:min",
      "source_page": 18,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "label": "heating_up_time_1",
      "value": "14 h:min",
      "source_page": 18,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "15.70 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.52 kW",
      "medium_temperature": "5.23 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.55",
      "medium_temperature": "3.00",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "140 %",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.63",
      "medium_temperature": "3.58",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.58 kW",
      "medium_temperature": "12.24 kW",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.05",
      "medium_temperature": "2.30",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.45 kW",
      "medium_temperature": "6.82 kW",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.39",
      "medium_temperature": "3.53",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.65 kW",
      "medium_temperature": "4.75 kW",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.33",
      "medium_temperature": "4.34",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.57 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.65",
      "medium_temperature": "6.30",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.58 kW",
      "medium_temperature": "12.24 kW",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.05",
      "medium_temperature": "2.30",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.04 kW",
      "medium_temperature": "11.17 kW",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.79",
      "medium_temperature": "2.01",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.96 kW",
      "column_2": "2.83 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6330 kWh",
      "column_2": "8001 kWh",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "164 %",
      "medium_temperature": "118 %",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.00 kW",
      "medium_temperature": "13.00 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.18",
      "medium_temperature": "3.03",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.99 kW",
      "medium_temperature": "7.29 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.31",
      "medium_temperature": "2.45",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.95 kW",
      "medium_temperature": "4.83 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.31",
      "medium_temperature": "3.61",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.83 kW",
      "medium_temperature": "3.74 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.81",
      "medium_temperature": "4.54",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.62 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.42",
      "medium_temperature": "6.23",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.66 kW",
      "medium_temperature": "10.45 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.74",
      "medium_temperature": "2.03",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.80 kW",
      "medium_temperature": "8.25 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.02",
      "medium_temperature": "1.41",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "4.20 kW",
      "medium_temperature": "4.75 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "7697 kWh",
      "medium_temperature": "10405 kWh",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "10.66",
      "medium_temperature": "10.45",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.74",
      "medium_temperature": "2.03",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -15 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.96 kW 2.83 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.20 kW 4.75 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "\u03b7s": "Prated",
      "248_%": "15.00 kW",
      "172_%": "14.00 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "SCOP",
      "248_%": "6.28",
      "172_%": "4.38",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Tbiv",
      "248_%": "2 \u00b0C",
      "172_%": "2 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "TOL",
      "248_%": "2 \u00b0C",
      "172_%": "2 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +2\u00b0C",
      "248_%": "15.01 kW",
      "172_%": "14.16 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +2\u00b0C",
      "248_%": "3.59",
      "172_%": "2.45",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +2 \u00b0C",
      "248_%": "0.990",
      "172_%": "0.990",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +7\u00b0C",
      "248_%": "9.70 kW",
      "172_%": "9.57 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +7\u00b0C",
      "248_%": "5.57",
      "172_%": "4.01",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +7 \u00b0C",
      "248_%": "0.980",
      "172_%": "0.990",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = 12\u00b0C",
      "248_%": "4.58 kW",
      "172_%": "4.38 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = 12\u00b0C",
      "248_%": "7.69",
      "172_%": "5.23",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +12 \u00b0C",
      "248_%": "0.950",
      "172_%": "0.960",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = Tbiv",
      "248_%": "15.01 kW",
      "172_%": "14.16 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = Tbiv",
      "248_%": "3.59",
      "172_%": "2.45",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "248_%": "15.01 kW",
      "172_%": "14.16 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "248_%": "3.59",
      "172_%": "2.45",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "248_%": "",
      "172_%": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "WTOL",
      "248_%": "65 \u00b0C",
      "172_%": "65 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Poff",
      "248_%": "25 W",
      "172_%": "25 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "PTO",
      "248_%": "25 W",
      "172_%": "25 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "PSB",
      "248_%": "25 W",
      "172_%": "25 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "PCK",
      "248_%": "0 W",
      "172_%": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: Type of energy\ninput",
      "248_%": "Electricity",
      "172_%": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: PSUP",
      "248_%": "0.00 kW",
      "172_%": "0.00 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Annual energy consumption Qhe",
      "248_%": "3189 kWh",
      "172_%": "4305 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Model GRS-CQ16Pd/NhH3-M1+SXTVD300LC/B-M",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "grs-cq16pd/nhh3-m1+sxtvd300lc/b-m": "Heating + DHW + low temp",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "grs-cq16pd/nhh3-m1+sxtvd300lc/b-m": "Indoor, Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "grs-cq16pd/nhh3-m1+sxtvd300lc/b-m": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "grs-cq16pd/nhh3-m1+sxtvd300lc/b-m": "Yes",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "grs-cq16pd/nhh3-m1+sxtvd300lc/b-m": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "grs-cq16pd/nhh3-m1+sxtvd300lc/b-m": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq16pd/nhh3-m1+sxtvd300lc/b-m": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq16pd/nhh3-m1+sxtvd300lc/b-m": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "grs-cq16pd/nhh3-m1+sxtvd300lc/b-m": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "110 %",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.59",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:30 h:min",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "78.4 W",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.7 \u00b0C",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "338 l",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "104 %",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.46",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:48 h:min",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "82.0 W",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "335 l",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "120 %",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.86",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:14 h:min",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "60.7 W",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.1 \u00b0C",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "342 l",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "30 h:min",
      "source_page": 22,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "label": "heating_up_time_1",
      "value": "48 h:min",
      "source_page": 22,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "label": "heating_up_time_1",
      "value": "14 h:min",
      "source_page": 22,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.48 kW",
      "medium_temperature": "5.33 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.60",
      "medium_temperature": "3.00",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "134 %",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.45",
      "medium_temperature": "3.43",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.46 kW",
      "medium_temperature": "11.95 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.06",
      "medium_temperature": "2.37",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.67 kW",
      "medium_temperature": "6.88 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.32",
      "medium_temperature": "3.39",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.86 kW",
      "medium_temperature": "4.65 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.61",
      "medium_temperature": "4.02",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.28 kW",
      "medium_temperature": "4.51 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.45",
      "medium_temperature": "5.50",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.46 kW",
      "medium_temperature": "11.95 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.06",
      "medium_temperature": "2.37",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "13.34 kW",
      "medium_temperature": "11.17 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.67",
      "medium_temperature": "2.01",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.66 kW",
      "column_2": "2.83 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6533 kWh",
      "column_2": "8147 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "153 %",
      "medium_temperature": "134 %",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "13.00 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.90",
      "medium_temperature": "3.43",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.02 kW",
      "medium_temperature": "7.74 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.92",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.74 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.56",
      "medium_temperature": "3.98",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.61 kW",
      "medium_temperature": "3.76 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.92",
      "medium_temperature": "4.78",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.42 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.39",
      "medium_temperature": "5.67",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.15 kW",
      "medium_temperature": "10.55 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.68",
      "medium_temperature": "2.29",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.02 kW",
      "medium_temperature": "10.79 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.15",
      "medium_temperature": "1.70",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.98 kW",
      "medium_temperature": "2.21 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "7822 kWh",
      "medium_temperature": "9300 kWh",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "10.15",
      "medium_temperature": "10.55",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.68",
      "medium_temperature": "2.29",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -15 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.66 kW 2.83 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.98 kW 2.21 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "\u03b7s": "Prated",
      "233_%": "14.00 kW",
      "171_%": "14.00 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "SCOP",
      "233_%": "5.90",
      "171_%": "4.35",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Tbiv",
      "233_%": "2 \u00b0C",
      "171_%": "2 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "TOL",
      "233_%": "2 \u00b0C",
      "171_%": "2 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +2\u00b0C",
      "233_%": "14.11 kW",
      "171_%": "14.10 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +2\u00b0C",
      "233_%": "3.54",
      "171_%": "2.43",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +2 \u00b0C",
      "233_%": "0.990",
      "171_%": "0.990",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +7\u00b0C",
      "233_%": "9.22 kW",
      "171_%": "9.20 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +7\u00b0C",
      "233_%": "5.37",
      "171_%": "3.78",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +7 \u00b0C",
      "233_%": "0.990",
      "171_%": "0.990",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = 12\u00b0C",
      "233_%": "4.27 kW",
      "171_%": "4.36 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = 12\u00b0C",
      "233_%": "7.04",
      "171_%": "5.45",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +12 \u00b0C",
      "233_%": "0.960",
      "171_%": "0.970",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = Tbiv",
      "233_%": "14.11 kW",
      "171_%": "14.10 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = Tbiv",
      "233_%": "3.54",
      "171_%": "2.43",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "233_%": "14.11 kW",
      "171_%": "14.10 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "233_%": "3.54",
      "171_%": "2.43",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "233_%": "",
      "171_%": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "WTOL",
      "233_%": "65 \u00b0C",
      "171_%": "65 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Poff",
      "233_%": "25 W",
      "171_%": "25 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "PTO",
      "233_%": "25 W",
      "171_%": "25 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "PSB",
      "233_%": "25 W",
      "171_%": "25 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "PCK",
      "233_%": "0 W",
      "171_%": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: Type of energy\ninput",
      "233_%": "Electricity",
      "171_%": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: PSUP",
      "233_%": "0.00 kW",
      "171_%": "0.00 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "\u03b7s": "Annual energy consumption Qhe",
      "233_%": "3182 kWh",
      "171_%": "4317 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_Split_G3_1__12_14_16kW_Outdoor_Air_Water_35"
    }
  ]
}