{
  "source_pdf": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19.pdf",
  "extraction_timestamp": "2025-11-17T15:31:06.554518",
  "total_records": 89,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Subtype Versati monobloc G1 8kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "gree_electric_appliances,_inc._of_zhuhai": "West Jinji Rd",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "gree_electric_appliances,_inc._of_zhuhai": "519070",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "gree_electric_appliances,_inc._of_zhuhai": "Qianshan, Zhuhai, Guangdong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "gree_electric_appliances,_inc._of_zhuhai": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "gree_electric_appliances,_inc._of_zhuhai": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "gree_electric_appliances,_inc._of_zhuhai": "Versati monobloc G1 8kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "gree_electric_appliances,_inc._of_zhuhai": "041-K004-03",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "gree_electric_appliances,_inc._of_zhuhai": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "gree_electric_appliances,_inc._of_zhuhai": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "gree_electric_appliances,_inc._of_zhuhai": "0.87 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "gree_electric_appliances,_inc._of_zhuhai": "27.07.2020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "gree_electric_appliances,_inc._of_zhuhai": "Scheme Rules Rev 07",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "gree_electric_appliances,_inc._of_zhuhai": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model GRS-CQ8.0Pd/NhG-K+SXTVD300LCJ2/A-K",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "grs-cq8.0pd/nhg-k+sxtvd300lcj2/a-k": "Heating + DHW",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "grs-cq8.0pd/nhg-k+sxtvd300lcj2/a-k": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "grs-cq8.0pd/nhg-k+sxtvd300lcj2/a-k": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "grs-cq8.0pd/nhg-k+sxtvd300lcj2/a-k": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "grs-cq8.0pd/nhg-k+sxtvd300lcj2/a-k": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "grs-cq8.0pd/nhg-k+sxtvd300lcj2/a-k": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq8.0pd/nhg-k+sxtvd300lcj2/a-k": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq8.0pd/nhg-k+sxtvd300lcj2/a-k": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "grs-cq8.0pd/nhg-k+sxtvd300lcj2/a-k": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "106 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.53",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:59 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "62.2 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "51.7 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "379 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.50 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.40 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "2.71",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "127 %",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "59 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19"
    },
    {
      "scop": "Tbiv",
      "3.27": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "3.27": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "3.27": "6.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "3.27": "2.22",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "3.27": "0.96",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "3.27": "4.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "3.27": "3.13",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "3.27": "0.96",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "3.27": "2.43 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "3.27": "4.26",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "3.27": "0.96",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "3.27": "2.98 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "3.27": "5.52",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "3.27": "0.96",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "3.27": "6.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "3.27": "2.22",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.27": "4.34 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.27": "1.78",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "3.27": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "3.27": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "3.27": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "3.27": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "3.27": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "3.27": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "3.27": "2.66 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "3.27": "4423 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.66 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G1_8kW_Outdoor_Air_Water_19"
    }
  ]
}