{
  "source_pdf": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21.pdf",
  "extraction_timestamp": "2025-11-17T15:31:14.013554",
  "total_records": 671,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Subtype Versati monobloc G3/G4 4/6k",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "gree_electric_appliances,_inc._of_zhuhai": "West Jinji Rd",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "gree_electric_appliances,_inc._of_zhuhai": "519070",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "gree_electric_appliances,_inc._of_zhuhai": "Qianshan, Zhuhai, Guangdong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "gree_electric_appliances,_inc._of_zhuhai": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "gree_electric_appliances,_inc._of_zhuhai": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "gree_electric_appliances,_inc._of_zhuhai": "Versati monobloc G3/G4 4/6k",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "gree_electric_appliances,_inc._of_zhuhai": "041-K004-12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "gree_electric_appliances,_inc._of_zhuhai": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "gree_electric_appliances,_inc._of_zhuhai": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "gree_electric_appliances,_inc._of_zhuhai": "0.95 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "gree_electric_appliances,_inc._of_zhuhai": "24.10.2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "gree_electric_appliances,_inc._of_zhuhai": "Heat Pump Keymark Scheme Rules Rev 09",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "gree_electric_appliances,_inc._of_zhuhai": "Bureau Veritas Consumer Products Services (Guangzhou)\nCo., Ltd, Science City Branch",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Model GRS-CQ4.0Pd/NhG3-E+SXTVD300LC/B-E",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "grs-cq4.0pd/nhg3-e+sxtvd300lc/b-e": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "grs-cq4.0pd/nhg3-e+sxtvd300lc/b-e": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "grs-cq4.0pd/nhg3-e+sxtvd300lc/b-e": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "grs-cq4.0pd/nhg3-e+sxtvd300lc/b-e": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "grs-cq4.0pd/nhg3-e+sxtvd300lc/b-e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "grs-cq4.0pd/nhg3-e+sxtvd300lc/b-e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq4.0pd/nhg3-e+sxtvd300lc/b-e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq4.0pd/nhg3-e+sxtvd300lc/b-e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "grs-cq4.0pd/nhg3-e+sxtvd300lc/b-e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "128 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.06",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "4h33min h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "48.3 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "49.0 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "333 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "90 %",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.16",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "6:36 h:min",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "62.8 W",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48.0 \u00b0C",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "321 l",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "120 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.34",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "4:9 h:min",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "30.0 W",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "49.0 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "326 l",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_4h33min_h",
      "value": "min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21"
    },
    {
      "label": "heating_up_time_6",
      "value": "36 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21"
    },
    {
      "label": "heating_up_time_4",
      "value": "9 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.93 kW",
      "medium_temperature": "1.48 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.40",
      "medium_temperature": "3.25",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "137 %",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.88",
      "medium_temperature": "3.50",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.43",
      "medium_temperature": "2.47",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.83",
      "medium_temperature": "3.19",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.90 kW",
      "medium_temperature": "1.70 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.95",
      "medium_temperature": "4.89",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.950",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.70 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.49",
      "medium_temperature": "6.61",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.940",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.80 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.43",
      "medium_temperature": "2.47",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.40 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.46",
      "medium_temperature": "1.56",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.60 kW",
      "column_2": "1.40 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2306 kWh",
      "column_2": "2882 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "168 %",
      "medium_temperature": "112 %",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.28",
      "medium_temperature": "2.88",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.43",
      "medium_temperature": "2.05",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.41",
      "medium_temperature": "3.77",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.30 kW",
      "medium_temperature": "1.30 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.24",
      "medium_temperature": "5.15",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.950",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.50 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.38",
      "medium_temperature": "7.21",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.950",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.70 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.85",
      "medium_temperature": "1.76",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.20 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.65",
      "medium_temperature": "1.20",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2630 kWh",
      "medium_temperature": "3721 kWh",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "3.70",
      "medium_temperature": "3.50",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.85",
      "medium_temperature": "1.76",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -15 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.60 kW 1.40 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.80 kW 1.50 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21"
    },
    {
      "\u03b7s": "Prated",
      "239_%": "5.00 kW",
      "170_%": "5.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "SCOP",
      "239_%": "6.05",
      "170_%": "4.33",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Tbiv",
      "239_%": "2 \u00b0C",
      "170_%": "2 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "TOL",
      "239_%": "2 \u00b0C",
      "170_%": "2 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +2\u00b0C",
      "239_%": "5.10 kW",
      "170_%": "5.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +2\u00b0C",
      "239_%": "3.85",
      "170_%": "2.44",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +2 \u00b0C",
      "239_%": "0.990",
      "170_%": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +7\u00b0C",
      "239_%": "3.40 kW",
      "170_%": "3.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +7\u00b0C",
      "239_%": "5.80",
      "170_%": "3.67",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +7 \u00b0C",
      "239_%": "0.980",
      "170_%": "0.980",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = 12\u00b0C",
      "239_%": "1.50 kW",
      "170_%": "1.50 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = 12\u00b0C",
      "239_%": "7.20",
      "170_%": "5.79",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +12 \u00b0C",
      "239_%": "0.950",
      "170_%": "0.950",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = Tbiv",
      "239_%": "5.10 kW",
      "170_%": "5.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = Tbiv",
      "239_%": "3.85",
      "170_%": "2.44",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "239_%": "5.10 kW",
      "170_%": "5.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "239_%": "3.85",
      "170_%": "2.44",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "239_%": "0.980",
      "170_%": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "WTOL",
      "239_%": "65 \u00b0C",
      "170_%": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Poff",
      "239_%": "25 W",
      "170_%": "25 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "PTO",
      "239_%": "25 W",
      "170_%": "25 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "PSB",
      "239_%": "25 W",
      "170_%": "25 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "PCK",
      "239_%": "25 W",
      "170_%": "25 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: Type of energy\ninput",
      "239_%": "Electricity",
      "170_%": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: PSUP",
      "239_%": "0.00 kW",
      "170_%": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Annual energy consumption Qhe",
      "239_%": "1124 kWh",
      "170_%": "1604 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Model GRS-CQ6.0Pd/NhG3-E+SXTVD300LC/B-E",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "grs-cq6.0pd/nhg3-e+sxtvd300lc/b-e": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "grs-cq6.0pd/nhg3-e+sxtvd300lc/b-e": "Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "grs-cq6.0pd/nhg3-e+sxtvd300lc/b-e": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "grs-cq6.0pd/nhg3-e+sxtvd300lc/b-e": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "grs-cq6.0pd/nhg3-e+sxtvd300lc/b-e": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "grs-cq6.0pd/nhg3-e+sxtvd300lc/b-e": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq6.0pd/nhg3-e+sxtvd300lc/b-e": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq6.0pd/nhg3-e+sxtvd300lc/b-e": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "grs-cq6.0pd/nhg3-e+sxtvd300lc/b-e": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "128 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.06",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "4h33min h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "48.3 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "49.0 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "333 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "90 %",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.16",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "6:36 h:min",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "62.8 W",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48.0 \u00b0C",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "321 l",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "120 %",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.34",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "4:9 h:min",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "30.0 W",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "49.0 \u00b0C",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "326 l",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_4h33min_h",
      "value": "min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21"
    },
    {
      "label": "heating_up_time_6",
      "value": "36 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21"
    },
    {
      "label": "heating_up_time_4",
      "value": "9 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.00 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.11 kW",
      "medium_temperature": "1.84 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.41",
      "medium_temperature": "3.15",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "199 %",
      "medium_temperature": "137 %",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.05",
      "medium_temperature": "3.50",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.10 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.22",
      "medium_temperature": "2.47",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.40 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.19",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.00 kW",
      "medium_temperature": "1.70 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.09",
      "medium_temperature": "4.89",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.950",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.70 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.49",
      "medium_temperature": "6.61",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.940",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.10 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.22",
      "medium_temperature": "2.47",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.40 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.46",
      "medium_temperature": "1.56",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.60 kW",
      "column_2": "1.40 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2386 kWh",
      "column_2": "2882 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "164 %",
      "medium_temperature": "120 %",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.18",
      "medium_temperature": "3.08",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.20 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.47",
      "medium_temperature": "2.55",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.90 kW",
      "medium_temperature": "1.80 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "3.67",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.30 kW",
      "medium_temperature": "1.30 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.24",
      "medium_temperature": "5.15",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.950",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.50 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.38",
      "medium_temperature": "7.21",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.950",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.90 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.77",
      "medium_temperature": "1.91",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.20 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.65",
      "medium_temperature": "1.20",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.80 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2825 kWh",
      "medium_temperature": "3976 kWh",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "3.90",
      "medium_temperature": "4.00",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.77",
      "medium_temperature": "1.91",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -15 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.60 kW 1.40 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.80 kW 2.50 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21"
    },
    {
      "\u03b7s": "Prated",
      "239_%": "5.00 kW",
      "183_%": "6.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "SCOP",
      "239_%": "6.05",
      "183_%": "4.65",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Tbiv",
      "239_%": "2 \u00b0C",
      "183_%": "2 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "TOL",
      "239_%": "2 \u00b0C",
      "183_%": "2 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +2\u00b0C",
      "239_%": "5.10 kW",
      "183_%": "6.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +2\u00b0C",
      "239_%": "3.85",
      "183_%": "2.50",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +2 \u00b0C",
      "239_%": "0.990",
      "183_%": "0.990",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +7\u00b0C",
      "239_%": "3.40 kW",
      "183_%": "3.90 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +7\u00b0C",
      "239_%": "5.80",
      "183_%": "4.00",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +7 \u00b0C",
      "239_%": "0.980",
      "183_%": "0.980",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = 12\u00b0C",
      "239_%": "1.50 kW",
      "183_%": "1.70 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = 12\u00b0C",
      "239_%": "7.20",
      "183_%": "6.13",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +12 \u00b0C",
      "239_%": "0.950",
      "183_%": "0.950",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = Tbiv",
      "239_%": "5.10 kW",
      "183_%": "6.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = Tbiv",
      "239_%": "3.85",
      "183_%": "2.50",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "239_%": "5.10 kW",
      "183_%": "6.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "239_%": "3.85",
      "183_%": "2.50",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "239_%": "0.980",
      "183_%": "0.990",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "WTOL",
      "239_%": "65 \u00b0C",
      "183_%": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Poff",
      "239_%": "25 W",
      "183_%": "25 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "PTO",
      "239_%": "25 W",
      "183_%": "25 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "PSB",
      "239_%": "25 W",
      "183_%": "25 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "PCK",
      "239_%": "25 W",
      "183_%": "25 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: Type of energy\ninput",
      "239_%": "Electricity",
      "183_%": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: PSUP",
      "239_%": "0.00 kW",
      "183_%": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Annual energy consumption Qhe",
      "239_%": "1124 kWh",
      "183_%": "1722 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Model GRS-CQ4.0Pd/NhG4-E+SXTVD300LC/B-E",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "grs-cq4.0pd/nhg4-e+sxtvd300lc/b-e": "Heating + DHW + low temp",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "grs-cq4.0pd/nhg4-e+sxtvd300lc/b-e": "Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "grs-cq4.0pd/nhg4-e+sxtvd300lc/b-e": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "grs-cq4.0pd/nhg4-e+sxtvd300lc/b-e": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "grs-cq4.0pd/nhg4-e+sxtvd300lc/b-e": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "grs-cq4.0pd/nhg4-e+sxtvd300lc/b-e": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq4.0pd/nhg4-e+sxtvd300lc/b-e": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq4.0pd/nhg4-e+sxtvd300lc/b-e": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "grs-cq4.0pd/nhg4-e+sxtvd300lc/b-e": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "128 %",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.06",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "4h33min h:min",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "48.3 W",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "49.0 \u00b0C",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "333 l",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "90 %",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.16",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "6:36 h:min",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "62.8 W",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48.0 \u00b0C",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "321 l",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "120 %",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.34",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "4:9 h:min",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "30.0 W",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "49.0 \u00b0C",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "326 l",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_4h33min_h",
      "value": "min",
      "source_page": 10,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21"
    },
    {
      "label": "heating_up_time_6",
      "value": "36 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21"
    },
    {
      "label": "heating_up_time_4",
      "value": "9 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.93 kW",
      "medium_temperature": "1.48 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.40",
      "medium_temperature": "3.25",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "137 %",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.88",
      "medium_temperature": "3.50",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.43",
      "medium_temperature": "2.47",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.83",
      "medium_temperature": "3.19",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.90 kW",
      "medium_temperature": "1.70 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.95",
      "medium_temperature": "4.89",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.950",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.70 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.49",
      "medium_temperature": "6.61",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.940",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.80 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.43",
      "medium_temperature": "2.47",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.40 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.46",
      "medium_temperature": "1.56",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.60 kW",
      "column_2": "1.40 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2306 kWh",
      "column_2": "2882 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "168 %",
      "medium_temperature": "112 %",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.28",
      "medium_temperature": "2.88",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.43",
      "medium_temperature": "2.05",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.41",
      "medium_temperature": "3.77",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.30 kW",
      "medium_temperature": "1.30 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.24",
      "medium_temperature": "5.15",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.950",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.50 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.38",
      "medium_temperature": "7.21",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.950",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.70 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.85",
      "medium_temperature": "1.76",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.20 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.65",
      "medium_temperature": "1.20",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2630 kWh",
      "medium_temperature": "3721 kWh",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "3.70",
      "medium_temperature": "3.50",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.85",
      "medium_temperature": "1.76",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -15 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.60 kW 1.40 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.80 kW 1.50 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21"
    },
    {
      "\u03b7s": "Prated",
      "239_%": "5.00 kW",
      "170_%": "5.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "SCOP",
      "239_%": "6.05",
      "170_%": "4.33",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Tbiv",
      "239_%": "2 \u00b0C",
      "170_%": "2 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "TOL",
      "239_%": "2 \u00b0C",
      "170_%": "2 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +2\u00b0C",
      "239_%": "5.10 kW",
      "170_%": "5.20 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +2\u00b0C",
      "239_%": "3.85",
      "170_%": "2.44",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +2 \u00b0C",
      "239_%": "0.990",
      "170_%": "0.990",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +7\u00b0C",
      "239_%": "3.40 kW",
      "170_%": "3.20 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +7\u00b0C",
      "239_%": "5.80",
      "170_%": "3.67",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +7 \u00b0C",
      "239_%": "0.980",
      "170_%": "0.980",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = 12\u00b0C",
      "239_%": "1.50 kW",
      "170_%": "1.50 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = 12\u00b0C",
      "239_%": "7.20",
      "170_%": "5.79",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +12 \u00b0C",
      "239_%": "0.950",
      "170_%": "0.950",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = Tbiv",
      "239_%": "5.10 kW",
      "170_%": "5.20 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = Tbiv",
      "239_%": "3.85",
      "170_%": "2.44",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "239_%": "5.10 kW",
      "170_%": "5.20 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "239_%": "3.85",
      "170_%": "2.44",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "239_%": "0.980",
      "170_%": "0.990",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "WTOL",
      "239_%": "65 \u00b0C",
      "170_%": "65 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Poff",
      "239_%": "25 W",
      "170_%": "25 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "PTO",
      "239_%": "25 W",
      "170_%": "25 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "PSB",
      "239_%": "25 W",
      "170_%": "25 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "PCK",
      "239_%": "25 W",
      "170_%": "25 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: Type of energy\ninput",
      "239_%": "Electricity",
      "170_%": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: PSUP",
      "239_%": "0.00 kW",
      "170_%": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Annual energy consumption Qhe",
      "239_%": "1124 kWh",
      "170_%": "1604 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Model GRS-CQ6.0Pd/NhG4-E+SXTVD300LC/B-E",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "grs-cq6.0pd/nhg4-e+sxtvd300lc/b-e": "Heating + DHW + low temp",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "grs-cq6.0pd/nhg4-e+sxtvd300lc/b-e": "Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "grs-cq6.0pd/nhg4-e+sxtvd300lc/b-e": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "grs-cq6.0pd/nhg4-e+sxtvd300lc/b-e": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "grs-cq6.0pd/nhg4-e+sxtvd300lc/b-e": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "grs-cq6.0pd/nhg4-e+sxtvd300lc/b-e": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq6.0pd/nhg4-e+sxtvd300lc/b-e": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "",
      "grs-cq6.0pd/nhg4-e+sxtvd300lc/b-e": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "grs-cq6.0pd/nhg4-e+sxtvd300lc/b-e": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "128 %",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.06",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "4h33min h:min",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "48.3 W",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "49.0 \u00b0C",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "333 l",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "90 %",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.16",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "6:36 h:min",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "62.8 W",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48.0 \u00b0C",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "321 l",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "120 %",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.34",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "4:9 h:min",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "30.0 W",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "49.0 \u00b0C",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "326 l",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_4h33min_h",
      "value": "min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21"
    },
    {
      "label": "heating_up_time_6",
      "value": "36 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21"
    },
    {
      "label": "heating_up_time_4",
      "value": "9 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.00 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.11 kW",
      "medium_temperature": "1.84 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.41",
      "medium_temperature": "3.15",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "199 %",
      "medium_temperature": "137 %",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.05",
      "medium_temperature": "3.50",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.10 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.22",
      "medium_temperature": "2.47",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.40 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.19",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.00 kW",
      "medium_temperature": "1.70 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.09",
      "medium_temperature": "4.89",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.950",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.70 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.49",
      "medium_temperature": "6.61",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.940",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.10 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.22",
      "medium_temperature": "2.47",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.40 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.46",
      "medium_temperature": "1.56",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.60 kW",
      "column_2": "1.40 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2386 kWh",
      "column_2": "2882 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "164 %",
      "medium_temperature": "120 %",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.18",
      "medium_temperature": "3.08",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.20 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.47",
      "medium_temperature": "2.55",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.90 kW",
      "medium_temperature": "1.80 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "3.67",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.30 kW",
      "medium_temperature": "1.30 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.24",
      "medium_temperature": "5.15",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.950",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.50 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.38",
      "medium_temperature": "7.21",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.950",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.90 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.77",
      "medium_temperature": "1.91",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.20 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.65",
      "medium_temperature": "1.20",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.80 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2825 kWh",
      "medium_temperature": "3976 kWh",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "3.90",
      "medium_temperature": "4.00",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.77",
      "medium_temperature": "1.91",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -15 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.60 kW 1.40 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.80 kW 2.50 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21"
    },
    {
      "\u03b7s": "Prated",
      "239_%": "5.00 kW",
      "183_%": "6.00 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "SCOP",
      "239_%": "6.05",
      "183_%": "4.65",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Tbiv",
      "239_%": "2 \u00b0C",
      "183_%": "2 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "TOL",
      "239_%": "2 \u00b0C",
      "183_%": "2 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +2\u00b0C",
      "239_%": "5.10 kW",
      "183_%": "6.00 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +2\u00b0C",
      "239_%": "3.85",
      "183_%": "2.50",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +2 \u00b0C",
      "239_%": "0.990",
      "183_%": "0.990",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +7\u00b0C",
      "239_%": "3.40 kW",
      "183_%": "3.90 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +7\u00b0C",
      "239_%": "5.80",
      "183_%": "4.00",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +7 \u00b0C",
      "239_%": "0.980",
      "183_%": "0.980",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = 12\u00b0C",
      "239_%": "1.50 kW",
      "183_%": "1.70 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = 12\u00b0C",
      "239_%": "7.20",
      "183_%": "6.13",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +12 \u00b0C",
      "239_%": "0.950",
      "183_%": "0.950",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = Tbiv",
      "239_%": "5.10 kW",
      "183_%": "6.00 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = Tbiv",
      "239_%": "3.85",
      "183_%": "2.50",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "239_%": "5.10 kW",
      "183_%": "6.00 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "239_%": "3.85",
      "183_%": "2.50",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "239_%": "0.980",
      "183_%": "0.990",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "WTOL",
      "239_%": "65 \u00b0C",
      "183_%": "65 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Poff",
      "239_%": "25 W",
      "183_%": "25 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "PTO",
      "239_%": "25 W",
      "183_%": "25 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "PSB",
      "239_%": "25 W",
      "183_%": "25 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "PCK",
      "239_%": "25 W",
      "183_%": "25 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: Type of energy\ninput",
      "239_%": "Electricity",
      "183_%": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: PSUP",
      "239_%": "0.00 kW",
      "183_%": "0.00 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "\u03b7s": "Annual energy consumption Qhe",
      "239_%": "1124 kWh",
      "183_%": "1722 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Gree_Electric_Appliances__Inc__of_Zhuhai_Versati_monobloc_G3_G4_4_6k_Outdoor_Air_Water_21"
    }
  ]
}