{
  "source_pdf": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2.pdf",
  "extraction_timestamp": "2025-11-17T15:31:28.000229",
  "total_records": 196,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Subtype \u00c1urea+ HP60 05/08 / AHP60 06/08",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "group_atlantic_espa\u00f1a_-_soluciones_confort_t\u00e9rmico_s.a.": "Calle Antonio Machado, 65 - Edificio S\u00f3crates",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "group_atlantic_espa\u00f1a_-_soluciones_confort_t\u00e9rmico_s.a.": "08840",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "group_atlantic_espa\u00f1a_-_soluciones_confort_t\u00e9rmico_s.a.": "Viladecans, Barcelona",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "group_atlantic_espa\u00f1a_-_soluciones_confort_t\u00e9rmico_s.a.": "ES",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "group_atlantic_espa\u00f1a_-_soluciones_confort_t\u00e9rmico_s.a.": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "group_atlantic_espa\u00f1a_-_soluciones_confort_t\u00e9rmico_s.a.": "\u00c1urea+ HP60 05/08 / AHP60 06/08",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "group_atlantic_espa\u00f1a_-_soluciones_confort_t\u00e9rmico_s.a.": "ICIM-PDC-000122",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "group_atlantic_espa\u00f1a_-_soluciones_confort_t\u00e9rmico_s.a.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "group_atlantic_espa\u00f1a_-_soluciones_confort_t\u00e9rmico_s.a.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "group_atlantic_espa\u00f1a_-_soluciones_confort_t\u00e9rmico_s.a.": "1.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "group_atlantic_espa\u00f1a_-_soluciones_confort_t\u00e9rmico_s.a.": "18.10.2021",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "group_atlantic_espa\u00f1a_-_soluciones_confort_t\u00e9rmico_s.a.": "HP KEYMARK certification scheme rules rev. no. 7",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model HP60-06 / AHP60-06",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hp60-06_/_ahp60-06": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hp60-06_/_ahp60-06": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hp60-06_/_ahp60-06": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hp60-06_/_ahp60-06": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hp60-06_/_ahp60-06": "+7\u00b0C/12\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hp60-06_/_ahp60-06": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hp60-06_/_ahp60-06": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hp60-06_/_ahp60-06": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hp60-06_/_ahp60-06": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.08 kW",
      "medium_temperature": "6.03 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.35 kW",
      "medium_temperature": "2.14 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.51",
      "medium_temperature": "2.82",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.60 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5.02",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.14",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "126 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.46",
      "medium_temperature": "3.21",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = -7\u00b0C",
      "6.10_kw": "2.96",
      "5.80_kw": "2.08",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = -7 \u00b0C",
      "6.10_kw": "1.000",
      "5.80_kw": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "6.10_kw": "3.70 kW",
      "5.80_kw": "3.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "6.10_kw": "4.36",
      "5.80_kw": "3.30",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +2 \u00b0C",
      "6.10_kw": "1.000",
      "5.80_kw": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "6.10_kw": "3.20 kW",
      "5.80_kw": "3.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "6.10_kw": "5.56",
      "5.80_kw": "3.49",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.10_kw": "0.967",
      "5.80_kw": "0.978",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.10_kw": "3.70 kW",
      "5.80_kw": "3.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "6.10_kw": "7.88",
      "5.80_kw": "6.49",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.10_kw": "0.959",
      "5.80_kw": "0.966",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "6.10_kw": "6.10 kW",
      "5.80_kw": "5.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "6.10_kw": "2.96",
      "5.80_kw": "2.08",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.10_kw": "6.10 kW",
      "5.80_kw": "6.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.10_kw": "2.73",
      "5.80_kw": "1.95",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.10_kw": "",
      "5.80_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "WTOL",
      "6.10_kw": "60 \u00b0C",
      "5.80_kw": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Poff",
      "6.10_kw": "19 W",
      "5.80_kw": "19 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PTO",
      "6.10_kw": "22 W",
      "5.80_kw": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PSB",
      "6.10_kw": "19 W",
      "5.80_kw": "19 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PCK",
      "6.10_kw": "0 W",
      "5.80_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.10_kw": "n/a",
      "5.80_kw": "n/a",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "6.10_kw": "0.90 kW",
      "5.80_kw": "1.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "6.10_kw": "3178 kWh",
      "5.80_kw": "4190 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "6.10_kw": "",
      "5.80_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "6.10_kw": "",
      "5.80_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "EN 14825 | Cooling",
      "6.10_kw": "",
      "5.80_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "5.02 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.12",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.02 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.14",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.70 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.03",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.0",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.70 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.82",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.0",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.96 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.57",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.0",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "19 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 3,
      "source_table": null,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.90 kW 1.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2"
    },
    {
      "psb": "PCK",
      "19_w": "30 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "psb": "Annual energy consumption Qce",
      "19_w": "730 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model HP60-08 / AHP60-08",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hp60-08_/_ahp60-08": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hp60-08_/_ahp60-08": "Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hp60-08_/_ahp60-08": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hp60-08_/_ahp60-08": "Yes",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hp60-08_/_ahp60-08": "+7\u00b0C/12\u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hp60-08_/_ahp60-08": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hp60-08_/_ahp60-08": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hp60-08_/_ahp60-08": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hp60-08_/_ahp60-08": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.81 kW",
      "medium_temperature": "7.55 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.78 kW",
      "medium_temperature": "2.65 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.38",
      "medium_temperature": "2.85",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.99 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "6.08",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.05",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "128 %",
      "source_page": 5,
      "source_table": 8,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 5,
      "source_table": 8,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.46",
      "medium_temperature": "3.27",
      "source_page": 5,
      "source_table": 8,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 8,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 5,
      "source_table": 8,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = -7\u00b0C",
      "6.50_kw": "2.95",
      "6.30_kw": "1.91",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = -7 \u00b0C",
      "6.50_kw": "1.000",
      "6.30_kw": "1.000",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "6.50_kw": "4.00 kW",
      "6.30_kw": "3.80 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "6.50_kw": "4.37",
      "6.30_kw": "3.33",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +2 \u00b0C",
      "6.50_kw": "1.000",
      "6.30_kw": "1.000",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "6.50_kw": "3.10 kW",
      "6.30_kw": "3.10 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "6.50_kw": "5.55",
      "6.30_kw": "3.90",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.50_kw": "0.966",
      "6.30_kw": "0.976",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.50_kw": "3.70 kW",
      "6.30_kw": "3.60 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "6.50_kw": "7.86",
      "6.30_kw": "6.30",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.50_kw": "0.959",
      "6.30_kw": "0.967",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "6.50_kw": "6.50 kW",
      "6.30_kw": "6.30 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "6.50_kw": "2.95",
      "6.30_kw": "1.91",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.50_kw": "6.50 kW",
      "6.30_kw": "6.40 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.50_kw": "2.70",
      "6.30_kw": "1.95",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.50_kw": "",
      "6.30_kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "WTOL",
      "6.50_kw": "60 \u00b0C",
      "6.30_kw": "60 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Poff",
      "6.50_kw": "19 W",
      "6.30_kw": "19 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PTO",
      "6.50_kw": "22 W",
      "6.30_kw": "22 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PSB",
      "6.50_kw": "19 W",
      "6.30_kw": "19 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PCK",
      "6.50_kw": "0 W",
      "6.30_kw": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.50_kw": "n/a",
      "6.30_kw": "n/a",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "6.50_kw": "0.50 kW",
      "6.30_kw": "0.60 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "6.50_kw": "3411 kWh",
      "6.30_kw": "4494 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "6.50_kw": "",
      "6.30_kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "6.50_kw": "",
      "6.30_kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "EN 14825 | Cooling",
      "6.50_kw": "",
      "6.30_kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "6.08 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.25",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.08 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.05",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.49 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.07",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.0",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.74 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.84",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.0",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.02 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.70",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.0",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "19 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 6,
      "source_table": null,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.50 kW 0.60 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2"
    },
    {
      "psb": "PCK",
      "19_w": "30 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "psb": "Annual energy consumption Qce",
      "19_w": "857 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Group_Atlantic_Espa\u00f1a_-_Soluciones_Confo_\u00c1urea__HP60_05_08___AHP60_06_08_Outdoor_Air_Water_2",
      "submodel_id": null
    }
  ]
}