{
  "source_pdf": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2.pdf",
  "extraction_timestamp": "2025-11-17T15:31:32.665266",
  "total_records": 81,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Subtype ACV Alf\u00e9a Excellia Tri 14 BS",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "groupe_atlantic": "Rue des Fondeurs BP 64",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "groupe_atlantic": "59660",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "groupe_atlantic": "Merville",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "groupe_atlantic": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "groupe_atlantic": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "groupe_atlantic": "ACV Alf\u00e9a Excellia Tri 14 BS",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "groupe_atlantic": "012-C700004",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "groupe_atlantic": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "groupe_atlantic": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "groupe_atlantic": "2.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "groupe_atlantic": "19.12.2019",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "groupe_atlantic": "EN 14511:2013; EN 14825:2013; EN 12102:2013",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "groupe_atlantic": "RISE Research Institutes of Sweden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2013; EN 14825:2013; EN 12102:2013",
      "source_page": 1,
      "source_table": null,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model ACV Alf\u00e9a Excellia Tri 14 BS",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "acv_alf\u00e9a_excellia_tri_14_bs": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "acv_alf\u00e9a_excellia_tri_14_bs": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "acv_alf\u00e9a_excellia_tri_14_bs": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "acv_alf\u00e9a_excellia_tri_14_bs": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "acv_alf\u00e9a_excellia_tri_14_bs": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "acv_alf\u00e9a_excellia_tri_14_bs": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "acv_alf\u00e9a_excellia_tri_14_bs": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "acv_alf\u00e9a_excellia_tri_14_bs": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "13.00 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.11 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.18",
      "medium_temperature": "2.41",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "69 dB(A)",
      "medium_temperature": "69 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "150 %",
      "medium_temperature": "117 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.50 kW",
      "medium_temperature": "11.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.82",
      "medium_temperature": "3.00",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.10 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.50",
      "medium_temperature": "2.00",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.10 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.70",
      "medium_temperature": "2.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.20 kW",
      "medium_temperature": "5.90 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.40",
      "medium_temperature": "4.10",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "7.30 kW",
      "column_2": "7.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.00",
      "column_2": "5.40",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "11.10 kW",
      "column_2": "10.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.50",
      "column_2": "2.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.80 kW",
      "column_2": "9.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.40",
      "column_2": "1.60",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "66 W",
      "column_2": "43 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.70 kW",
      "column_2": "2.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6738 kWh",
      "column_2": "7803 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.70 kW 2.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_ACV_Alf\u00e9a_Excellia_Tri_14_BS_Outdoor_Air_Water_2"
    }
  ]
}