{
  "source_pdf": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27.pdf",
  "extraction_timestamp": "2025-11-17T15:31:33.940410",
  "total_records": 91,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Subtype ALFEA EXCELLIA S DUO XL 14",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "groupe_atlantic": "Rue des Fondeurs BP 64",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "groupe_atlantic": "59660",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "groupe_atlantic": "Merville",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "groupe_atlantic": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "groupe_atlantic": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "groupe_atlantic": "ALFEA EXCELLIA S DUO XL 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "groupe_atlantic": "012-C700361",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "groupe_atlantic": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "groupe_atlantic": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "groupe_atlantic": "1.63 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "groupe_atlantic": "09.12.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "groupe_atlantic": "EN 14511:2022, EN 14825:2022, EN\n16147:2017+A1:2022, EN 12102:2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2022, EN 14825:2022, EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27"
    },
    {
      "label": "16147",
      "value": "2017+A1:2022, EN 12102:2022",
      "source_page": 1,
      "source_table": null,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Model ALFEA EXCELLIA S DUO XL 14",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alfea_excellia_s_duo_xl_14": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alfea_excellia_s_duo_xl_14": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alfea_excellia_s_duo_xl_14": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alfea_excellia_s_duo_xl_14": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alfea_excellia_s_duo_xl_14": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alfea_excellia_s_duo_xl_14": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alfea_excellia_s_duo_xl_14": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alfea_excellia_s_duo_xl_14": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "140 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.50",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:20 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "42.0 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "54.0 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "300 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.47 kW",
      "medium_temperature": "10.09 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.36 kW",
      "medium_temperature": "3.36 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.31",
      "medium_temperature": "3.00",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "137 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.70 kW",
      "medium_temperature": "11.40 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "20 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27"
    },
    {
      "scop": "Tbiv",
      "4.71": "-7 \u00b0C",
      "3.51": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.71": "-10 \u00b0C",
      "3.51": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.71": "10.40 kW",
      "3.51": "10.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.71": "3.09",
      "3.51": "2.32",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.71": "0.990",
      "3.51": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.71": "6.30 kW",
      "3.51": "6.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.71": "4.61",
      "3.51": "3.41",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.71": "0.980",
      "3.51": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.71": "4.50 kW",
      "3.51": "4.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.71": "6.24",
      "3.51": "4.50",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.71": "0.970",
      "3.51": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.71": "5.10 kW",
      "3.51": "4.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.71": "7.67",
      "3.51": "5.97",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.71": "0.970",
      "3.51": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.71": "10.40 kW",
      "3.51": "10.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.71": "3.09",
      "3.51": "2.32",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.71": "10.00 kW",
      "3.51": "9.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.71": "2.82",
      "3.51": "2.06",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.71": "0.990",
      "3.51": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.71": "60 \u00b0C",
      "3.51": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.71": "14 W",
      "3.51": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.71": "21 W",
      "3.51": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.71": "14 W",
      "3.51": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.71": "0 W",
      "3.51": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.71": "Electricity",
      "3.51": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.71": "1.70 kW",
      "3.51": "1.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.71": "5132 kWh",
      "3.51": "6717 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.70 kW 1.90 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_14_Outdoor_Air_Water_27"
    }
  ]
}