{
  "source_pdf": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29.pdf",
  "extraction_timestamp": "2025-11-17T15:31:34.615044",
  "total_records": 91,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Subtype ALFEA EXCELLIA S DUO XL 9",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "groupe_atlantic": "Rue des Fondeurs BP 64",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "groupe_atlantic": "59660",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "groupe_atlantic": "Merville",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "groupe_atlantic": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "groupe_atlantic": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "groupe_atlantic": "ALFEA EXCELLIA S DUO XL 9",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "groupe_atlantic": "012-C700358",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "groupe_atlantic": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "groupe_atlantic": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "groupe_atlantic": "1.4 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "groupe_atlantic": "09.12.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "groupe_atlantic": "EN 14511:2022, EN 14825:2022, EN\n16147:2017+A1:2022, EN 12102:2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2022, EN 14825:2022, EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29"
    },
    {
      "label": "16147",
      "value": "2017+A1:2022, EN 12102:2022",
      "source_page": 1,
      "source_table": null,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Model ALFEA EXCELLIA S DUO XL 9",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alfea_excellia_s_duo_xl_9": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alfea_excellia_s_duo_xl_9": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alfea_excellia_s_duo_xl_9": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alfea_excellia_s_duo_xl_9": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alfea_excellia_s_duo_xl_9": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alfea_excellia_s_duo_xl_9": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alfea_excellia_s_duo_xl_9": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alfea_excellia_s_duo_xl_9": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "140 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.50",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:40 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "42.0 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "54.0 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "300 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.08 kW",
      "medium_temperature": "8.24 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.18 kW",
      "medium_temperature": "2.79 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.62",
      "medium_temperature": "2.95",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "131 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.20 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "40 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29"
    },
    {
      "scop": "Tbiv",
      "4.66": "-7 \u00b0C",
      "3.35": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.66": "-10 \u00b0C",
      "3.35": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.66": "7.50 kW",
      "3.35": "7.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.66": "3.18",
      "3.35": "2.30",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.66": "0.990",
      "3.35": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.66": "4.60 kW",
      "3.35": "4.40 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.66": "4.66",
      "3.35": "3.26",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.66": "0.980",
      "3.35": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.66": "4.40 kW",
      "3.35": "4.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.66": "5.92",
      "3.35": "4.26",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.66": "0.970",
      "3.35": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.66": "5.00 kW",
      "3.35": "4.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.66": "7.52",
      "3.35": "5.76",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.66": "0.970",
      "3.35": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.66": "7.50 kW",
      "3.35": "7.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.66": "3.18",
      "3.35": "2.30",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.66": "7.20 kW",
      "3.35": "6.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.66": "2.93",
      "3.35": "2.01",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.66": "0.990",
      "3.35": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.66": "60 \u00b0C",
      "3.35": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.66": "14 W",
      "3.35": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.66": "21 W",
      "3.35": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.66": "14 W",
      "3.35": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.66": "0 W",
      "3.35": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.66": "Electricity",
      "3.35": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.66": "1.30 kW",
      "3.35": "1.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.66": "3771 kWh",
      "3.35": "5060 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.30 kW 1.50 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_ALFEA_EXCELLIA_S_DUO_XL_9_Outdoor_Air_Water_29"
    }
  ]
}