{
  "source_pdf": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68.pdf",
  "extraction_timestamp": "2025-11-17T15:31:35.771750",
  "total_records": 431,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Subtype ALFEA M 10 and 12",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "groupe_atlantic": "Rue des Fondeurs BP 64",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "groupe_atlantic": "59660",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "groupe_atlantic": "Merville",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "groupe_atlantic": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "groupe_atlantic": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "groupe_atlantic": "ALFEA M 10 and 12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "groupe_atlantic": "012-C700379",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "groupe_atlantic": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "groupe_atlantic": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "groupe_atlantic": "1.4 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "groupe_atlantic": "12.08.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "groupe_atlantic": "EN 14511:2022, EN 14825:2022, EN\n16147:2017+A1:2022, EN 12102:2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "groupe_atlantic": "CETIAT, FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2022, EN 14825:2022, EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68"
    },
    {
      "label": "16147",
      "value": "2017+A1:2022, EN 12102:2022",
      "source_page": 1,
      "source_table": null,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Model ALFEA M 10",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alfea_m_10": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alfea_m_10": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alfea_m_10": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "alfea_m_10": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alfea_m_10": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alfea_m_10": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alfea_m_10": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alfea_m_10": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alfea_m_10": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.12 kW",
      "medium_temperature": "12.10 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.92 kW",
      "medium_temperature": "3.89 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.83",
      "medium_temperature": "3.11",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "198 %",
      "medium_temperature": "143 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.60 kW",
      "medium_temperature": "11.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.02",
      "medium_temperature": "3.65",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.31",
      "medium_temperature": "2.16",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.10 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.61",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "6.50_kw": "6.57",
      "6.10_kw": "4.98",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.50_kw": "0.950",
      "6.10_kw": "0.960",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.50_kw": "7.40 kW",
      "6.10_kw": "7.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.50_kw": "7.97",
      "6.10_kw": "6.63",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.50_kw": "0.950",
      "6.10_kw": "0.950",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.50_kw": "10.30 kW",
      "6.10_kw": "10.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.50_kw": "3.31",
      "6.10_kw": "2.16",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.50_kw": "10.20 kW",
      "6.10_kw": "9.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.50_kw": "2.93",
      "6.10_kw": "1.86",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.50_kw": "0.990",
      "6.10_kw": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "6.50_kw": "75 \u00b0C",
      "6.10_kw": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "6.50_kw": "10 W",
      "6.10_kw": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "6.50_kw": "50 W",
      "6.10_kw": "50 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "6.50_kw": "10 W",
      "6.10_kw": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "6.50_kw": "0 W",
      "6.10_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.50_kw": "Electricity",
      "6.10_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.50_kw": "1.40 kW",
      "6.10_kw": "1.40 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.50_kw": "4773 kWh",
      "6.10_kw": "6397 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.40 kW 1.40 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Model ALFEA M DUO 10",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alfea_m_duo_10": "Heating + DHW + low temp",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alfea_m_duo_10": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alfea_m_duo_10": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "alfea_m_duo_10": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alfea_m_duo_10": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alfea_m_duo_10": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alfea_m_duo_10": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alfea_m_duo_10": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alfea_m_duo_10": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "130 %",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.25",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:05 h:min",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "40.0 W",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "55.0 \u00b0C",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "230 l",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.12 kW",
      "medium_temperature": "12.10 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.92 kW",
      "medium_temperature": "3.89 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.83",
      "medium_temperature": "3.11",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "198 %",
      "medium_temperature": "143 %",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "05 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68"
    },
    {
      "prated": "SCOP",
      "11.60_kw": "5.02",
      "11.30_kw": "3.65",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "11.60_kw": "-7 \u00b0C",
      "11.30_kw": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "11.60_kw": "-10 \u00b0C",
      "11.30_kw": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "11.60_kw": "10.30 kW",
      "11.30_kw": "10.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "11.60_kw": "3.31",
      "11.30_kw": "2.16",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "11.60_kw": "0.980",
      "11.30_kw": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "11.60_kw": "6.20 kW",
      "11.30_kw": "6.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "11.60_kw": "4.99",
      "11.30_kw": "3.61",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "11.60_kw": "0.960",
      "11.30_kw": "0.970",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "11.60_kw": "6.50 kW",
      "11.30_kw": "6.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "11.60_kw": "6.57",
      "11.30_kw": "4.98",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "11.60_kw": "0.950",
      "11.30_kw": "0.960",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "11.60_kw": "7.40 kW",
      "11.30_kw": "7.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "11.60_kw": "7.97",
      "11.30_kw": "6.63",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "11.60_kw": "0.950",
      "11.30_kw": "0.950",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "11.60_kw": "10.30 kW",
      "11.30_kw": "10.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "11.60_kw": "3.31",
      "11.30_kw": "2.16",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "11.60_kw": "10.20 kW",
      "11.30_kw": "9.90 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "11.60_kw": "2.93",
      "11.30_kw": "1.86",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "11.60_kw": "0.990",
      "11.30_kw": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "11.60_kw": "75 \u00b0C",
      "11.30_kw": "75 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "11.60_kw": "10 W",
      "11.30_kw": "10 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "11.60_kw": "50 W",
      "11.30_kw": "50 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "11.60_kw": "10 W",
      "11.30_kw": "10 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "11.60_kw": "0 W",
      "11.30_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "11.60_kw": "Electricity",
      "11.30_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "11.60_kw": "1.40 kW",
      "11.30_kw": "1.40 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "11.60_kw": "4773 kWh",
      "11.30_kw": "6397 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.40 kW 1.40 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Model ALFEA M COMPACT 10",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alfea_m_compact_10": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alfea_m_compact_10": "Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alfea_m_compact_10": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "alfea_m_compact_10": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alfea_m_compact_10": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alfea_m_compact_10": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alfea_m_compact_10": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alfea_m_compact_10": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alfea_m_compact_10": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.19 kW",
      "medium_temperature": "12.24 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.83 kW",
      "medium_temperature": "3.86 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.01",
      "medium_temperature": "3.17",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "148 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.10 kW",
      "medium_temperature": "11.90 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.19",
      "medium_temperature": "3.77",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.70 kW",
      "medium_temperature": "10.50 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.39",
      "medium_temperature": "2.21",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.40 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.13",
      "medium_temperature": "3.70",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.60 kW",
      "medium_temperature": "6.20 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.77": "0.970",
      "5.15": "0.970",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.77": "7.40 kW",
      "5.15": "7.20 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.77": "8.27",
      "5.15": "6.82",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.77": "0.960",
      "5.15": "0.970",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.77": "10.70 kW",
      "5.15": "10.50 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.77": "3.39",
      "5.15": "2.21",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.77": "10.30 kW",
      "5.15": "9.80 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.77": "3.00",
      "5.15": "1.91",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.77": "0.990",
      "5.15": "0.990",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.77": "75 \u00b0C",
      "5.15": "75 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.77": "10 W",
      "5.15": "10 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.77": "32 W",
      "5.15": "32 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.77": "10 W",
      "5.15": "10 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.77": "0 W",
      "5.15": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.77": "Electricity",
      "5.15": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.77": "1.80 kW",
      "5.15": "2.10 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.77": "4818 kWh",
      "5.15": "6529 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.80 kW 2.10 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Model ALFEA M 12",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alfea_m_12": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alfea_m_12": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alfea_m_12": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "alfea_m_12": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alfea_m_12": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alfea_m_12": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alfea_m_12": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alfea_m_12": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alfea_m_12": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.16 kW",
      "medium_temperature": "12.10 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.54 kW",
      "medium_temperature": "3.89 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.56",
      "medium_temperature": "3.11",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "199 %",
      "medium_temperature": "146 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.50 kW",
      "medium_temperature": "13.20 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.04",
      "medium_temperature": "3.72",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.90 kW",
      "medium_temperature": "11.70 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.13",
      "medium_temperature": "2.13",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.30 kW",
      "medium_temperature": "7.10 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.05",
      "medium_temperature": "3.71",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "6.60_kw": "6.66",
      "6.10_kw": "5.07",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.60_kw": "0.950",
      "6.10_kw": "0.960",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.60_kw": "7.40 kW",
      "6.10_kw": "7.20 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.60_kw": "7.98",
      "6.10_kw": "6.65",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.60_kw": "0.950",
      "6.10_kw": "0.950",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.60_kw": "11.90 kW",
      "6.10_kw": "11.70 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.60_kw": "3.13",
      "6.10_kw": "2.13",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.60_kw": "11.90 kW",
      "6.10_kw": "11.50 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.60_kw": "2.78",
      "6.10_kw": "1.86",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.60_kw": "0.990",
      "6.10_kw": "0.990",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "6.60_kw": "75 \u00b0C",
      "6.10_kw": "75 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "6.60_kw": "10 W",
      "6.10_kw": "10 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "6.60_kw": "50 W",
      "6.10_kw": "50 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "6.60_kw": "10 W",
      "6.10_kw": "10 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "6.60_kw": "0 W",
      "6.10_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.60_kw": "Electricity",
      "6.10_kw": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.60_kw": "1.60 kW",
      "6.10_kw": "1.70 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.60_kw": "5537 kWh",
      "6.10_kw": "7328 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.60 kW 1.70 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Model ALFEA M DUO 12",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alfea_m_duo_12": "Heating + DHW + low temp",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alfea_m_duo_12": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alfea_m_duo_12": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "alfea_m_duo_12": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alfea_m_duo_12": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alfea_m_duo_12": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alfea_m_duo_12": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alfea_m_duo_12": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alfea_m_duo_12": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "130 %",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.25",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:05 h:min",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "40.0 W",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "55.0 \u00b0C",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "230 l",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.16 kW",
      "medium_temperature": "12.10 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.54 kW",
      "medium_temperature": "3.89 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.56",
      "medium_temperature": "3.11",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "199 %",
      "medium_temperature": "146 %",
      "source_page": 10,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "05 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68"
    },
    {
      "prated": "SCOP",
      "13.50_kw": "5.04",
      "13.20_kw": "3.72",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "13.50_kw": "-7 \u00b0C",
      "13.20_kw": "-7 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "13.50_kw": "-10 \u00b0C",
      "13.20_kw": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "13.50_kw": "11.90 kW",
      "13.20_kw": "11.70 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "13.50_kw": "3.13",
      "13.20_kw": "2.13",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "13.50_kw": "0.990",
      "13.20_kw": "0.990",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "13.50_kw": "7.30 kW",
      "13.20_kw": "7.10 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "13.50_kw": "5.05",
      "13.20_kw": "3.71",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "13.50_kw": "0.970",
      "13.20_kw": "0.970",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "13.50_kw": "6.60 kW",
      "13.20_kw": "6.10 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "13.50_kw": "6.66",
      "13.20_kw": "5.07",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "13.50_kw": "0.950",
      "13.20_kw": "0.960",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "13.50_kw": "7.40 kW",
      "13.20_kw": "7.20 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "13.50_kw": "7.98",
      "13.20_kw": "6.65",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "13.50_kw": "0.950",
      "13.20_kw": "0.950",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "13.50_kw": "11.90 kW",
      "13.20_kw": "11.70 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "13.50_kw": "3.13",
      "13.20_kw": "2.13",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "13.50_kw": "11.90 kW",
      "13.20_kw": "11.50 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "13.50_kw": "2.78",
      "13.20_kw": "1.86",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "13.50_kw": "0.990",
      "13.20_kw": "0.990",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "13.50_kw": "75 \u00b0C",
      "13.20_kw": "75 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "13.50_kw": "10 W",
      "13.20_kw": "10 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "13.50_kw": "50 W",
      "13.20_kw": "50 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "13.50_kw": "10 W",
      "13.20_kw": "10 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "13.50_kw": "0 W",
      "13.20_kw": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "13.50_kw": "Electricity",
      "13.20_kw": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "13.50_kw": "1.60 kW",
      "13.20_kw": "1.70 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "13.50_kw": "5537 kWh",
      "13.20_kw": "7328 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.60 kW 1.70 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Model ALFEA M COMPACT 12",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alfea_m_compact_12": "Heating (medium temp)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alfea_m_compact_12": "Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alfea_m_compact_12": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "alfea_m_compact_12": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alfea_m_compact_12": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alfea_m_compact_12": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alfea_m_compact_12": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alfea_m_compact_12": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alfea_m_compact_12": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.23 kW",
      "medium_temperature": "12.22 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.42 kW",
      "medium_temperature": "3.87 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.74",
      "medium_temperature": "3.16",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "150 %",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.80 kW",
      "medium_temperature": "13.80 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.20",
      "medium_temperature": "3.83",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.20 kW",
      "medium_temperature": "12.20 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.20",
      "medium_temperature": "2.17",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.40 kW",
      "medium_temperature": "7.40 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.19",
      "medium_temperature": "3.82",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.60 kW",
      "medium_temperature": "6.20 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.88": "0.970",
      "5.20": "0.970",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.88": "7.40 kW",
      "5.20": "7.20 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.88": "8.27",
      "5.20": "6.83",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.88": "0.960",
      "5.20": "0.970",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.88": "12.20 kW",
      "5.20": "12.20 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.88": "3.20",
      "5.20": "2.17",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.88": "12.00 kW",
      "5.20": "11.70 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.88": "2.98",
      "5.20": "1.89",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.88": "0.990",
      "5.20": "0.990",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.88": "75 \u00b0C",
      "5.20": "75 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.88": "10 W",
      "5.20": "10 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.88": "32 W",
      "5.20": "32 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.88": "10 W",
      "5.20": "10 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.88": "0 W",
      "5.20": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.88": "Electricity",
      "5.20": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.88": "1.80 kW",
      "5.20": "2.10 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.88": "5478 kWh",
      "5.20": "7435 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.80 kW 2.10 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Groupe_Atlantic_ALFEA_M_10_and_12_Outdoor_Air_Water_68"
    }
  ]
}