{
  "source_pdf": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70.pdf",
  "extraction_timestamp": "2025-11-17T15:31:38.045119",
  "total_records": 431,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "Subtype ALFEA M 6 and 8",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "groupe_atlantic": "Rue des Fondeurs BP 64",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "groupe_atlantic": "59660",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "groupe_atlantic": "Merville",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "groupe_atlantic": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "groupe_atlantic": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "groupe_atlantic": "ALFEA M 6 and 8",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "groupe_atlantic": "012-C700377",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "groupe_atlantic": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "groupe_atlantic": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "groupe_atlantic": "0.95 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "groupe_atlantic": "01.04.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "groupe_atlantic": "EN 14511:2022, EN 14825:2022, EN\n16147:2017+A1:2022, EN 12102:2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "groupe_atlantic": "CETIAT, FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2022, EN 14825:2022, EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70"
    },
    {
      "label": "16147",
      "value": "2017+A1:2022, EN 12102:2022",
      "source_page": 1,
      "source_table": null,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "Model ALFEA M 6",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alfea_m_6": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alfea_m_6": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alfea_m_6": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "alfea_m_6": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alfea_m_6": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alfea_m_6": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alfea_m_6": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alfea_m_6": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alfea_m_6": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.08 kW",
      "medium_temperature": "9.57 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.60 kW",
      "medium_temperature": "3.10 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.05",
      "medium_temperature": "3.09",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "142 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.10 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.96",
      "medium_temperature": "3.61",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.35",
      "medium_temperature": "2.32",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.80 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.88",
      "medium_temperature": "3.49",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.70_kw": "6.46",
      "3.40_kw": "4.83",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.70_kw": "0.940",
      "3.40_kw": "0.950",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.70_kw": "4.20 kW",
      "3.40_kw": "4.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.70_kw": "8.23",
      "3.40_kw": "6.60",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.70_kw": "0.930",
      "3.40_kw": "0.950",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.70_kw": "6.30 kW",
      "3.40_kw": "6.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.70_kw": "3.35",
      "3.40_kw": "2.32",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.70_kw": "6.20 kW",
      "3.40_kw": "5.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.70_kw": "3.02",
      "3.40_kw": "2.01",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.70_kw": "0.980",
      "3.40_kw": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.70_kw": "75 \u00b0C",
      "3.40_kw": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.70_kw": "10 W",
      "3.40_kw": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.70_kw": "34 W",
      "3.40_kw": "34 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.70_kw": "10 W",
      "3.40_kw": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.70_kw": "0 W",
      "3.40_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.70_kw": "Electricity",
      "3.40_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.70_kw": "0.90 kW",
      "3.40_kw": "0.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.70_kw": "2960 kWh",
      "3.40_kw": "3889 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.90 kW 0.90 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "Model ALFEA M DUO 6",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alfea_m_duo_6": "Heating + DHW + low temp",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alfea_m_duo_6": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alfea_m_duo_6": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "alfea_m_duo_6": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alfea_m_duo_6": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alfea_m_duo_6": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alfea_m_duo_6": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alfea_m_duo_6": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alfea_m_duo_6": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "130 %",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.25",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:15 h:min",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.0 W",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "55.0 \u00b0C",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "230 l",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.08 kW",
      "medium_temperature": "9.57 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.60 kW",
      "medium_temperature": "3.10 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.05",
      "medium_temperature": "3.09",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "142 %",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "15 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70"
    },
    {
      "prated": "SCOP",
      "7.10_kw": "4.96",
      "6.80_kw": "3.61",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "7.10_kw": "-7 \u00b0C",
      "6.80_kw": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "7.10_kw": "-10 \u00b0C",
      "6.80_kw": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "7.10_kw": "6.30 kW",
      "6.80_kw": "6.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "7.10_kw": "3.35",
      "6.80_kw": "2.32",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "7.10_kw": "0.980",
      "6.80_kw": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "7.10_kw": "3.80 kW",
      "6.80_kw": "3.70 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "7.10_kw": "4.88",
      "6.80_kw": "3.49",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "7.10_kw": "0.960",
      "6.80_kw": "0.970",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "7.10_kw": "3.70 kW",
      "6.80_kw": "3.40 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "7.10_kw": "6.46",
      "6.80_kw": "4.83",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "7.10_kw": "0.940",
      "6.80_kw": "0.950",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "7.10_kw": "4.20 kW",
      "6.80_kw": "4.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "7.10_kw": "8.23",
      "6.80_kw": "6.60",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "7.10_kw": "0.930",
      "6.80_kw": "0.950",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "7.10_kw": "6.30 kW",
      "6.80_kw": "6.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "7.10_kw": "3.35",
      "6.80_kw": "2.32",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.10_kw": "6.20 kW",
      "6.80_kw": "5.90 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.10_kw": "3.02",
      "6.80_kw": "2.01",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.10_kw": "0.980",
      "6.80_kw": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "7.10_kw": "75 \u00b0C",
      "6.80_kw": "75 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "7.10_kw": "10 W",
      "6.80_kw": "10 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "7.10_kw": "34 W",
      "6.80_kw": "34 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "7.10_kw": "10 W",
      "6.80_kw": "10 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "7.10_kw": "0 W",
      "6.80_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "7.10_kw": "Electricity",
      "6.80_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "7.10_kw": "0.90 kW",
      "6.80_kw": "0.90 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "7.10_kw": "2960 kWh",
      "6.80_kw": "3889 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.90 kW 0.90 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "Model ALFEA M 8",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alfea_m_8": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alfea_m_8": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alfea_m_8": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "alfea_m_8": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alfea_m_8": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alfea_m_8": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alfea_m_8": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alfea_m_8": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alfea_m_8": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.13 kW",
      "medium_temperature": "9.57 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.40 kW",
      "medium_temperature": "3.10 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.64",
      "medium_temperature": "3.09",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "201 %",
      "medium_temperature": "147 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.30 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.10",
      "medium_temperature": "3.74",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.20 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.24",
      "medium_temperature": "2.36",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.04",
      "medium_temperature": "3.63",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.70_kw": "6.68",
      "3.40_kw": "4.92",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.70_kw": "0.940",
      "3.40_kw": "0.950",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.70_kw": "4.30 kW",
      "3.40_kw": "4.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.70_kw": "8.60",
      "3.40_kw": "6.63",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.70_kw": "0.930",
      "3.40_kw": "0.940",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.70_kw": "8.20 kW",
      "3.40_kw": "8.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.70_kw": "3.24",
      "3.40_kw": "2.36",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.70_kw": "8.10 kW",
      "3.40_kw": "7.90 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.70_kw": "2.93",
      "3.40_kw": "2.03",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.70_kw": "0.990",
      "3.40_kw": "0.990",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.70_kw": "75 \u00b0C",
      "3.40_kw": "75 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.70_kw": "10 W",
      "3.40_kw": "10 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.70_kw": "34 W",
      "3.40_kw": "34 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.70_kw": "10 W",
      "3.40_kw": "10 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.70_kw": "0 W",
      "3.40_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.70_kw": "Electricity",
      "3.40_kw": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.70_kw": "1.20 kW",
      "3.40_kw": "1.10 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.70_kw": "3764 kWh",
      "3.40_kw": "4969 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.20 kW 1.10 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "Model ALFEA M DUO 8",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alfea_m_duo_8": "Heating + DHW + low temp",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alfea_m_duo_8": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alfea_m_duo_8": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "alfea_m_duo_8": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alfea_m_duo_8": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alfea_m_duo_8": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alfea_m_duo_8": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alfea_m_duo_8": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alfea_m_duo_8": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "130 %",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.25",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:15 h:min",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.0 W",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "55.0 \u00b0C",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "230 l",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.13 kW",
      "medium_temperature": "9.57 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.40 kW",
      "medium_temperature": "3.10 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.64",
      "medium_temperature": "3.09",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "201 %",
      "medium_temperature": "147 %",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "15 h:min",
      "source_page": 8,
      "source_table": null,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70"
    },
    {
      "prated": "SCOP",
      "9.30_kw": "5.10",
      "9.00_kw": "3.74",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "9.30_kw": "-7 \u00b0C",
      "9.00_kw": "-7 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "9.30_kw": "-10 \u00b0C",
      "9.00_kw": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "9.30_kw": "8.20 kW",
      "9.00_kw": "8.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "9.30_kw": "3.24",
      "9.00_kw": "2.36",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "9.30_kw": "0.990",
      "9.00_kw": "0.990",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "9.30_kw": "5.00 kW",
      "9.00_kw": "4.90 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "9.30_kw": "5.04",
      "9.00_kw": "3.63",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "9.30_kw": "0.970",
      "9.00_kw": "0.970",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "9.30_kw": "3.70 kW",
      "9.00_kw": "3.40 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "9.30_kw": "6.68",
      "9.00_kw": "4.92",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "9.30_kw": "0.940",
      "9.00_kw": "0.950",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "9.30_kw": "4.30 kW",
      "9.00_kw": "4.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "9.30_kw": "8.60",
      "9.00_kw": "6.63",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "9.30_kw": "0.930",
      "9.00_kw": "0.940",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "9.30_kw": "8.20 kW",
      "9.00_kw": "8.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "9.30_kw": "3.24",
      "9.00_kw": "2.36",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.30_kw": "8.10 kW",
      "9.00_kw": "7.90 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "9.30_kw": "2.93",
      "9.00_kw": "2.03",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.30_kw": "0.990",
      "9.00_kw": "0.990",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "9.30_kw": "75 \u00b0C",
      "9.00_kw": "75 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "9.30_kw": "10 W",
      "9.00_kw": "10 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "9.30_kw": "34 W",
      "9.00_kw": "34 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "9.30_kw": "10 W",
      "9.00_kw": "10 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "9.30_kw": "0 W",
      "9.00_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "9.30_kw": "Electricity",
      "9.00_kw": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "9.30_kw": "1.20 kW",
      "9.00_kw": "1.10 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "9.30_kw": "3764 kWh",
      "9.00_kw": "4969 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.20 kW 1.10 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "Model ALFEA M COMPACT 6",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alfea_m_compact_6": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alfea_m_compact_6": "Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alfea_m_compact_6": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "alfea_m_compact_6": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alfea_m_compact_6": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alfea_m_compact_6": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alfea_m_compact_6": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alfea_m_compact_6": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alfea_m_compact_6": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.16 kW",
      "medium_temperature": "9.72 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.57 kW",
      "medium_temperature": "3.08 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.20",
      "medium_temperature": "3.16",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "150 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.20 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.20",
      "medium_temperature": "3.82",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.60 kW",
      "medium_temperature": "6.40 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.44",
      "medium_temperature": "2.40",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.00 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.07",
      "medium_temperature": "3.65",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.70 kW",
      "medium_temperature": "3.40 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.76": "0.970",
      "5.05": "0.970",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.76": "4.20 kW",
      "5.05": "4.10 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.76": "8.62",
      "5.05": "6.90",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.76": "0.960",
      "5.05": "0.970",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.76": "6.60 kW",
      "5.05": "6.40 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.76": "3.44",
      "5.05": "2.40",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.76": "6.30 kW",
      "5.05": "6.10 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.76": "3.10",
      "5.05": "2.93",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.76": "0.990",
      "5.05": "0.990",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.76": "75 \u00b0C",
      "5.05": "75 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.76": "10 W",
      "5.05": "10 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.76": "19 W",
      "5.05": "19 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.76": "10 W",
      "5.05": "10 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.76": "0 W",
      "5.05": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.76": "Electricity",
      "5.05": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.76": "1.20 kW",
      "5.05": "1.10 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.76": "2983 kWh",
      "5.05": "3899 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.20 kW 1.10 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "Model ALFEA M COMPACT 8",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alfea_m_compact_8": "Heating (medium temp)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alfea_m_compact_8": "Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alfea_m_compact_8": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "alfea_m_compact_8": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alfea_m_compact_8": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alfea_m_compact_8": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alfea_m_compact_8": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alfea_m_compact_8": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alfea_m_compact_8": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.19 kW",
      "medium_temperature": "9.72 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.34 kW",
      "medium_temperature": "3.08 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.78",
      "medium_temperature": "3.16",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "209 %",
      "medium_temperature": "150 %",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.70 kW",
      "medium_temperature": "9.50 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.31",
      "medium_temperature": "3.81",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.60 kW",
      "medium_temperature": "8.40 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.32",
      "medium_temperature": "2.37",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.20 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.21",
      "medium_temperature": "3.68",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.70 kW",
      "medium_temperature": "3.40 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.96": "0.960",
      "5.05": "0.970",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.96": "4.30 kW",
      "5.05": "4.10 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.96": "9.01",
      "5.05": "6.81",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.96": "0.960",
      "5.05": "0.970",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.96": "8.60 kW",
      "5.05": "8.40 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.96": "3.32",
      "5.05": "2.37",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.96": "8.20 kW",
      "5.05": "8.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.96": "3.00",
      "5.05": "2.04",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.96": "0.990",
      "5.05": "1.000",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.96": "75 \u00b0C",
      "5.05": "75 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.96": "10 W",
      "5.05": "10 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.96": "19 W",
      "5.05": "19 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.96": "10 W",
      "5.05": "10 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.96": "0 W",
      "5.05": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.96": "Electricity",
      "5.05": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.96": "1.50 kW",
      "5.05": "1.50 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.96": "3777 kWh",
      "5.05": "5148 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.50 kW 1.50 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Groupe_Atlantic_ALFEA_M_6_and_8_Outdoor_Air_Water_70"
    }
  ]
}