{
  "source_pdf": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75.pdf",
  "extraction_timestamp": "2025-11-17T15:31:40.957461",
  "total_records": 127,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "": "Subtype ATLANTIC GEOLIA 5",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "groupe_atlantic": "Rue des Fondeurs BP 64",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "groupe_atlantic": "59660",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "groupe_atlantic": "Merville",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "groupe_atlantic": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "groupe_atlantic": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "groupe_atlantic": "ATLANTIC GEOLIA 5",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "groupe_atlantic": "012-C700079",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "groupe_atlantic": "Brine/Water and Water/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "groupe_atlantic": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "groupe_atlantic": "0.9 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "groupe_atlantic": "16.10.2020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "groupe_atlantic": "HP Keymark Scheme Rules rev 8",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "": "Model ATLANTIC GEOLIA 5",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "atlantic_geolia_5": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "atlantic_geolia_5": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "atlantic_geolia_5": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "atlantic_geolia_5": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "atlantic_geolia_5": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "",
      "atlantic_geolia_5": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "",
      "atlantic_geolia_5": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "atlantic_geolia_5": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.64 kW",
      "medium_temperature": "kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.43 kW",
      "medium_temperature": "kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.94",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "155 %",
      "medium_temperature": "%",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.40 kW",
      "medium_temperature": "kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.07",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "\u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "\u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.90",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.80 kW",
      "medium_temperature": "kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.10",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.30",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.990": "5.70 kW",
      "": "kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = 12\u00b0C",
      "0.990": "4.40",
      "": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.990": "0.990",
      "": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = Tbiv",
      "0.990": "5.70 kW",
      "": "kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = Tbiv",
      "0.990": "3.90",
      "": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.990": "5.60 kW",
      "": "kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.990": "3.90",
      "": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.990": "0.990",
      "": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "WTOL",
      "0.990": "50 \u00b0C",
      "": "\u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Poff",
      "0.990": "2 W",
      "": "W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PTO",
      "0.990": "9 W",
      "": "W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PSB",
      "0.990": "4 W",
      "": "W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PCK",
      "0.990": "0 W",
      "": "W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.990": "Electricity",
      "": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: PSUP",
      "0.990": "0.80 kW",
      "": "kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Annual energy consumption Qhe",
      "0.990": "3369 kWh",
      "": "kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.990": "",
      "": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.990": "",
      "": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Water/Water",
      "0.990": "",
      "": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.990": "",
      "": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.990": "",
      "": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "EN 14511-4 | Heating",
      "0.990": "",
      "": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.14 kW",
      "medium_temperature": "6.57 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.44 kW",
      "medium_temperature": "2.01 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.86",
      "medium_temperature": "3.26",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "211 %",
      "medium_temperature": "151 %",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.40 kW",
      "medium_temperature": "7.70 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.48",
      "medium_temperature": "3.96",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-1 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.40 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.20",
      "medium_temperature": "3.30",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.80 kW kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75"
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = +2\u00b0C",
      "7.60_kw": "5.50",
      "6.90_kw": "4.00",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "7.60_kw": "0.990",
      "6.90_kw": "0.990",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "7.60_kw": "7.70 kW",
      "6.90_kw": "7.10 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "7.60_kw": "5.80",
      "6.90_kw": "4.40",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.60_kw": "0.990",
      "6.90_kw": "0.990",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.60_kw": "7.70 kW",
      "6.90_kw": "7.20 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "7.60_kw": "6.10",
      "6.90_kw": "4.90",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.60_kw": "0.990",
      "6.90_kw": "0.990",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "7.60_kw": "7.40 kW",
      "6.90_kw": "6.80 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "7.60_kw": "5.20",
      "6.90_kw": "3.30",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.60_kw": "7.30 kW",
      "6.90_kw": "6.70 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.60_kw": "5.00",
      "6.90_kw": "3.10",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.60_kw": "0.990",
      "6.90_kw": "0.990",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "WTOL",
      "7.60_kw": "55 \u00b0C",
      "6.90_kw": "55 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Poff",
      "7.60_kw": "2 W",
      "6.90_kw": "2 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "PTO",
      "7.60_kw": "9 W",
      "6.90_kw": "9 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "PSB",
      "7.60_kw": "4 W",
      "6.90_kw": "4 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "PCK",
      "7.60_kw": "0 W",
      "6.90_kw": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.60_kw": "Electricity",
      "6.90_kw": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Supplementary Heater: PSUP",
      "7.60_kw": "1.10 kW",
      "6.90_kw": "1.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "7.60_kw": "3138 kWh",
      "6.90_kw": "3973 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.10 kW 1.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Groupe_Atlantic_ATLANTIC_GEOLIA_5_Brine_Water_and_Water_Water_75"
    }
  ]
}