{
  "source_pdf": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84.pdf",
  "extraction_timestamp": "2025-11-17T15:31:43.832895",
  "total_records": 153,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "Subtype AUSTRIA EMAIL LWP 15 HP ECO",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "groupe_atlantic": "Rue des Fondeurs BP 64",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "groupe_atlantic": "59660",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "groupe_atlantic": "Merville",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "groupe_atlantic": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "groupe_atlantic": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "groupe_atlantic": "AUSTRIA EMAIL LWP 15 HP ECO",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "groupe_atlantic": "012-SC0321-19",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "groupe_atlantic": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "groupe_atlantic": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "groupe_atlantic": "3.8 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "groupe_atlantic": "20.08.2019",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "groupe_atlantic": "RISE Research Institutes of Sweden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "Model AE LWP 15 HP ECO",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae_lwp_15_hp_eco": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae_lwp_15_hp_eco": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae_lwp_15_hp_eco": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae_lwp_15_hp_eco": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae_lwp_15_hp_eco": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae_lwp_15_hp_eco": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae_lwp_15_hp_eco": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae_lwp_15_hp_eco": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.10 kW",
      "medium_temperature": "13.46 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.48 kW",
      "medium_temperature": "4.75 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.34",
      "medium_temperature": "2.83",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "164 %",
      "medium_temperature": "130 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "17.40 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.18",
      "medium_temperature": "3.33",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "15.40 kW",
      "medium_temperature": "14.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.90",
      "medium_temperature": "2.12",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.40 kW",
      "medium_temperature": "8.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.19",
      "medium_temperature": "3.30",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.980",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.40 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.13",
      "medium_temperature": "4.21",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.930": "8.00 kW",
      "0.970": "7.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = 12\u00b0C",
      "0.930": "6.83",
      "0.970": "6.02",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.930": "0.920",
      "0.970": "0.970",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = Tbiv",
      "0.930": "15.40 kW",
      "0.970": "14.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = Tbiv",
      "0.930": "2.90",
      "0.970": "2.12",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.930": "14.70 kW",
      "0.970": "13.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.930": "2.62",
      "0.970": "1.88",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.930": "0.980",
      "0.970": "0.970",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "WTOL",
      "0.930": "60 \u00b0C",
      "0.970": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Poff",
      "0.930": "16 W",
      "0.970": "16 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PTO",
      "0.930": "96 W",
      "0.970": "43 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PSB",
      "0.930": "19 W",
      "0.970": "19 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PCK",
      "0.930": "0 W",
      "0.970": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.930": "Electricity",
      "0.970": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: PSUP",
      "0.930": "2.70 kW",
      "0.970": "2.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Annual energy consumption Qhe",
      "0.930": "8606 kWh",
      "0.970": "9915 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.70 kW 2.70 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "Model AE LWPK 15 HP ECO",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae_lwpk_15_hp_eco": "Heating + DHW + low temp",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae_lwpk_15_hp_eco": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae_lwpk_15_hp_eco": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae_lwpk_15_hp_eco": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae_lwpk_15_hp_eco": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae_lwpk_15_hp_eco": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae_lwpk_15_hp_eco": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae_lwpk_15_hp_eco": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "109 %",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.56",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:54 h:min",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "48.0 W",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "54.2 \u00b0C",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "250 l",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.10 kW",
      "medium_temperature": "13.46 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.48 kW",
      "medium_temperature": "4.75 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.34",
      "medium_temperature": "2.83",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "164 %",
      "medium_temperature": "130 %",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "17.40 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.18",
      "medium_temperature": "3.33",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "54 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84"
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "15.40 kW",
      "column_2": "14.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.90",
      "column_2": "2.12",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "9.40 kW",
      "column_2": "8.60 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.19",
      "column_2": "3.30",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.960",
      "column_2": "0.980",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "6.70 kW",
      "column_2": "6.40 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.13",
      "column_2": "4.21",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.930",
      "column_2": "0.970",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "8.00 kW",
      "column_2": "7.60 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.83",
      "column_2": "6.02",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.920",
      "column_2": "0.970",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "15.40 kW",
      "column_2": "14.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.90",
      "column_2": "2.12",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "14.70 kW",
      "column_2": "13.30 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.62",
      "column_2": "1.88",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.980",
      "column_2": "0.970",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "16 W",
      "column_2": "16 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "96 W",
      "column_2": "43 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.70 kW",
      "column_2": "2.70 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "8606 kWh",
      "column_2": "9915 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.70 kW 2.70 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Groupe_Atlantic_AUSTRIA_EMAIL_LWP_15_HP_ECO_Outdoor_Air_Water_84"
    }
  ]
}