{
  "source_pdf": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53.pdf",
  "extraction_timestamp": "2025-11-17T15:32:08.849443",
  "total_records": 92,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "": "Subtype Alf\u00e9a Extensa S Duo XL 3",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "groupe_atlantic": "Rue des Fondeurs BP 64",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "groupe_atlantic": "59660",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "groupe_atlantic": "Merville",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "groupe_atlantic": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "groupe_atlantic": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "groupe_atlantic": "Alf\u00e9a Extensa S Duo XL 3",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "groupe_atlantic": "012-C700411",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "groupe_atlantic": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "groupe_atlantic": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "groupe_atlantic": "0.97 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "groupe_atlantic": "16.09.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "groupe_atlantic": "EN 14511:2022, EN 14825:2022, EN\n16147:2017+A1:2022, EN 12102:2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "groupe_atlantic": "ACTA INDUSTRIE - Laboratoire Acoustique et Climatique",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2022, EN 14825:2022, EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53"
    },
    {
      "label": "16147",
      "value": "2017+A1:2022, EN 12102:2022",
      "source_page": 1,
      "source_table": null,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "": "Model Alf\u00e9a Extensa S Duo XL 3",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alf\u00e9a_extensa_s_duo_xl_3": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alf\u00e9a_extensa_s_duo_xl_3": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alf\u00e9a_extensa_s_duo_xl_3": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alf\u00e9a_extensa_s_duo_xl_3": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alf\u00e9a_extensa_s_duo_xl_3": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alf\u00e9a_extensa_s_duo_xl_3": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alf\u00e9a_extensa_s_duo_xl_3": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alf\u00e9a_extensa_s_duo_xl_3": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "140 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.50",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:00 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "43.0 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "55.0 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "300 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.35 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.68 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.95",
      "medium_temperature": "2.63",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "119 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.40 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "00 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53"
    },
    {
      "scop": "Tbiv",
      "4.46": "-7 \u00b0C",
      "3.04": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.46": "-10 \u00b0C",
      "3.04": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.46": "3.90 kW",
      "3.04": "3.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.46": "3.12",
      "3.04": "1.81",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.46": "1.000",
      "3.04": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.46": "2.40 kW",
      "3.04": "2.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.46": "4.26",
      "3.04": "2.98",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.46": "1.000",
      "3.04": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.46": "2.00 kW",
      "3.04": "1.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.46": "5.90",
      "3.04": "4.07",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.46": "1.000",
      "3.04": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.46": "2.30 kW",
      "3.04": "2.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.46": "6.87",
      "3.04": "5.78",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.46": "1.000",
      "3.04": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.46": "3.90 kW",
      "3.04": "3.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.46": "3.12",
      "3.04": "1.81",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.46": "3.90 kW",
      "3.04": "3.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.46": "2.72",
      "3.04": "1.61",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.46": "1.000",
      "3.04": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.46": "55 \u00b0C",
      "3.04": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.46": "4 W",
      "3.04": "4 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.46": "9 W",
      "3.04": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.46": "8 W",
      "3.04": "8 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.46": "0 W",
      "3.04": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.46": "Electricity",
      "3.04": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.46": "0.48 kW",
      "3.04": "0.65 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.46": "2040 kWh",
      "3.04": "2715 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.48 kW 0.65 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Extensa_S_Duo_XL_3_Outdoor_Air_Water_53"
    }
  ]
}