{
  "source_pdf": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60.pdf",
  "extraction_timestamp": "2025-11-17T15:32:13.145717",
  "total_records": 314,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "Subtype Alf\u00e9a Hybrid Duo Fioul/Oil A.I. three phases",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "groupe_atlantic": "Rue des Fondeurs BP 64",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "groupe_atlantic": "59660",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "groupe_atlantic": "Merville",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "groupe_atlantic": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "groupe_atlantic": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "groupe_atlantic": "Alf\u00e9a Hybrid Duo Fioul/Oil A.I. three phases",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "groupe_atlantic": "012-SC0259-19",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "groupe_atlantic": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "groupe_atlantic": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "groupe_atlantic": "2.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "groupe_atlantic": "27.06.2019",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "groupe_atlantic": "RISE Research Institutes of Sweden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "Model Alf\u00e9a Hybrid Duo Fioul/Oil A.I. Tri 11 - 23kW",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alf\u00e9a_hybrid_duo_fioul/oil_a.i._tri_11_-_23kw": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alf\u00e9a_hybrid_duo_fioul/oil_a.i._tri_11_-_23kw": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alf\u00e9a_hybrid_duo_fioul/oil_a.i._tri_11_-_23kw": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alf\u00e9a_hybrid_duo_fioul/oil_a.i._tri_11_-_23kw": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alf\u00e9a_hybrid_duo_fioul/oil_a.i._tri_11_-_23kw": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alf\u00e9a_hybrid_duo_fioul/oil_a.i._tri_11_-_23kw": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alf\u00e9a_hybrid_duo_fioul/oil_a.i._tri_11_-_23kw": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alf\u00e9a_hybrid_duo_fioul/oil_a.i._tri_11_-_23kw": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "88 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.25",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "00:55 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "40.0 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "54.0 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "250 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.80 kW",
      "medium_temperature": "9.29 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.51 kW",
      "medium_temperature": "3.52 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.30",
      "medium_temperature": "2.64",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "69 dB(A)",
      "medium_temperature": "69 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "154 %",
      "medium_temperature": "112 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.30 kW",
      "medium_temperature": "9.30 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.92",
      "medium_temperature": "2.87",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_00",
      "value": "55 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60"
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.00 kW",
      "column_2": "8.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.70",
      "column_2": "1.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.10 kW",
      "column_2": "5.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "3.70",
      "column_2": "2.70",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "6.20 kW",
      "column_2": "5.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.50",
      "column_2": "3.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "7.40 kW",
      "column_2": "7.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.10",
      "column_2": "5.20",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.00 kW",
      "column_2": "8.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.70",
      "column_2": "1.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.90 kW",
      "column_2": "8.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.30",
      "column_2": "1.60",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "44 W",
      "column_2": "32 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.40 kW",
      "column_2": "1.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5930 kWh",
      "column_2": "6669 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.40 kW 1.20 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "Model Alf\u00e9a Hybrid Duo Fioul/Oil A.I. Tri 11 - 29kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alf\u00e9a_hybrid_duo_fioul/oil_a.i._tri_11_-_29kw": "Heating + DHW + low temp",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alf\u00e9a_hybrid_duo_fioul/oil_a.i._tri_11_-_29kw": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alf\u00e9a_hybrid_duo_fioul/oil_a.i._tri_11_-_29kw": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alf\u00e9a_hybrid_duo_fioul/oil_a.i._tri_11_-_29kw": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alf\u00e9a_hybrid_duo_fioul/oil_a.i._tri_11_-_29kw": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alf\u00e9a_hybrid_duo_fioul/oil_a.i._tri_11_-_29kw": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alf\u00e9a_hybrid_duo_fioul/oil_a.i._tri_11_-_29kw": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alf\u00e9a_hybrid_duo_fioul/oil_a.i._tri_11_-_29kw": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "88 %",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.25",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "00:55 h:min",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "40.0 W",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "54.0 \u00b0C",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "250 l",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.80 kW",
      "medium_temperature": "9.29 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.51 kW",
      "medium_temperature": "3.52 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.30",
      "medium_temperature": "2.64",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "69 dB(A)",
      "medium_temperature": "69 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "154 %",
      "medium_temperature": "112 %",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.30 kW",
      "medium_temperature": "9.30 kW",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.92",
      "medium_temperature": "2.87",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_00",
      "value": "55 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60"
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.00 kW",
      "column_2": "8.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.70",
      "column_2": "1.90",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.10 kW",
      "column_2": "5.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "3.70",
      "column_2": "2.70",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "6.20 kW",
      "column_2": "5.90 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.50",
      "column_2": "3.90",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "7.40 kW",
      "column_2": "7.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.10",
      "column_2": "5.20",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.00 kW",
      "column_2": "8.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.70",
      "column_2": "1.90",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.90 kW",
      "column_2": "8.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.30",
      "column_2": "1.60",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.980",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "44 W",
      "column_2": "32 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.40 kW",
      "column_2": "1.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5930 kWh",
      "column_2": "6669 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.40 kW 1.20 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "Model Alf\u00e9a Hybrid Duo Fioul/Oil A.I. Tri 14 - 23 kw",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alf\u00e9a_hybrid_duo_fioul/oil_a.i._tri_14_-_23_kw": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alf\u00e9a_hybrid_duo_fioul/oil_a.i._tri_14_-_23_kw": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alf\u00e9a_hybrid_duo_fioul/oil_a.i._tri_14_-_23_kw": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alf\u00e9a_hybrid_duo_fioul/oil_a.i._tri_14_-_23_kw": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alf\u00e9a_hybrid_duo_fioul/oil_a.i._tri_14_-_23_kw": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alf\u00e9a_hybrid_duo_fioul/oil_a.i._tri_14_-_23_kw": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alf\u00e9a_hybrid_duo_fioul/oil_a.i._tri_14_-_23_kw": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alf\u00e9a_hybrid_duo_fioul/oil_a.i._tri_14_-_23_kw": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "88 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.25",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "00:55 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "40.0 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "54.0 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "250 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "13.00 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.11 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.18",
      "medium_temperature": "2.41",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "69 dB(A)",
      "medium_temperature": "69 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "150 %",
      "medium_temperature": "117 %",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.50 kW",
      "medium_temperature": "11.30 kW",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.82",
      "medium_temperature": "3.00",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_00",
      "value": "55 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60"
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "11.10 kW",
      "column_2": "10.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.50",
      "column_2": "2.00",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.70 kW",
      "column_2": "6.10 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "3.70",
      "column_2": "2.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "6.20 kW",
      "column_2": "5.90 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.40",
      "column_2": "4.10",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "7.30 kW",
      "column_2": "7.10 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.00",
      "column_2": "5.40",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "11.10 kW",
      "column_2": "10.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.50",
      "column_2": "2.00",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.80 kW",
      "column_2": "9.30 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.40",
      "column_2": "1.60",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "66 W",
      "column_2": "43 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.70 kW",
      "column_2": "2.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6738 kWh",
      "column_2": "7803 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.70 kW 2.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "Model Alf\u00e9a Hybrid Duo Fioul/Oil A.I. Tri 14 - 29 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alf\u00e9a_hybrid_duo_fioul/oil_a.i._tri_14_-_29_kw": "Heating + DHW + low temp",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alf\u00e9a_hybrid_duo_fioul/oil_a.i._tri_14_-_29_kw": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alf\u00e9a_hybrid_duo_fioul/oil_a.i._tri_14_-_29_kw": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alf\u00e9a_hybrid_duo_fioul/oil_a.i._tri_14_-_29_kw": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alf\u00e9a_hybrid_duo_fioul/oil_a.i._tri_14_-_29_kw": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alf\u00e9a_hybrid_duo_fioul/oil_a.i._tri_14_-_29_kw": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alf\u00e9a_hybrid_duo_fioul/oil_a.i._tri_14_-_29_kw": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alf\u00e9a_hybrid_duo_fioul/oil_a.i._tri_14_-_29_kw": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "88 %",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.25",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "00:55 h:min",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "40.0 W",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "54.0 \u00b0C",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "250 l",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "13.00 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.11 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.18",
      "medium_temperature": "2.41",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "69 dB(A)",
      "medium_temperature": "69 dB(A)",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "150 %",
      "medium_temperature": "117 %",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.50 kW",
      "medium_temperature": "11.30 kW",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.82",
      "medium_temperature": "3.00",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_00",
      "value": "55 h:min",
      "source_page": 8,
      "source_table": null,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60"
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "11.10 kW",
      "column_2": "10.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.50",
      "column_2": "2.00",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.70 kW",
      "column_2": "6.10 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "3.70",
      "column_2": "2.90",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "6.20 kW",
      "column_2": "5.90 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.40",
      "column_2": "4.10",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "7.30 kW",
      "column_2": "7.10 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.00",
      "column_2": "5.40",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "11.10 kW",
      "column_2": "10.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.50",
      "column_2": "2.00",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.80 kW",
      "column_2": "9.30 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.40",
      "column_2": "1.60",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "66 W",
      "column_2": "43 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.70 kW",
      "column_2": "2.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6738 kWh",
      "column_2": "7803 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.70 kW 2.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Fioul_Oil_A_I__three_phases_Outdoor_Air_Water_60"
    }
  ]
}