{
  "source_pdf": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62.pdf",
  "extraction_timestamp": "2025-11-17T15:32:13.707151",
  "total_records": 81,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Subtype Alf\u00e9a Hybrid Duo Gaz 14",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "groupe_atlantic": "Rue des Fondeurs BP 64",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "groupe_atlantic": "59660",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "groupe_atlantic": "Merville",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "groupe_atlantic": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "groupe_atlantic": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "groupe_atlantic": "Alf\u00e9a Hybrid Duo Gaz 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "groupe_atlantic": "012-019",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "groupe_atlantic": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "groupe_atlantic": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "groupe_atlantic": "2.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "groupe_atlantic": "08.03.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "groupe_atlantic": "EN 14511:2013, EN 14825:2013, EN 12102:2013",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "groupe_atlantic": "Centro de Ensayos, Innovaci\u00f3n y Servicios (CEIS), ES",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2013, EN 14825:2013, EN 12102:2013",
      "source_page": 1,
      "source_table": null,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Model Alf\u00e9a Hybrid Duo Gaz 14+",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alf\u00e9a_hybrid_duo_gaz_14+": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alf\u00e9a_hybrid_duo_gaz_14+": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alf\u00e9a_hybrid_duo_gaz_14+": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alf\u00e9a_hybrid_duo_gaz_14+": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alf\u00e9a_hybrid_duo_gaz_14+": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alf\u00e9a_hybrid_duo_gaz_14+": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alf\u00e9a_hybrid_duo_gaz_14+": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alf\u00e9a_hybrid_duo_gaz_14+": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "13.24 kW",
      "medium_temperature": "9.48 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.27 kW",
      "medium_temperature": "3.95 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.05",
      "medium_temperature": "2.40",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "70 dB(A)",
      "medium_temperature": "70 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "148 %",
      "medium_temperature": "113 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.50 kW",
      "medium_temperature": "11.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.77",
      "medium_temperature": "2.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.10 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.50",
      "medium_temperature": "1.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.10 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.60",
      "medium_temperature": "2.80",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.20 kW",
      "medium_temperature": "5.90 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.40",
      "medium_temperature": "3.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "7.30 kW",
      "column_2": "7.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.90",
      "column_2": "5.10",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "11.10 kW",
      "column_2": "10.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.50",
      "column_2": "1.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.80 kW",
      "column_2": "9.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.40",
      "column_2": "1.70",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "80 \u00b0C",
      "column_2": "80 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "72 W",
      "column_2": "25 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Gas",
      "column_2": "Gas",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.70 kW",
      "column_2": "2.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6824 kWh",
      "column_2": "8041 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.70 kW 2.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_Alf\u00e9a_Hybrid_Duo_Gaz_14_Outdoor_Air_Water_62"
    }
  ]
}