{
  "source_pdf": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96.pdf",
  "extraction_timestamp": "2025-11-17T15:32:20.280896",
  "total_records": 144,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Subtype FUJITSU AIRSTAGE MONOBLOC COMFORT 10",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "groupe_atlantic": "Rue des Fondeurs BP 64",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "groupe_atlantic": "59660",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "groupe_atlantic": "Merville",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "groupe_atlantic": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "groupe_atlantic": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "groupe_atlantic": "FUJITSU AIRSTAGE MONOBLOC COMFORT 10",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "groupe_atlantic": "012-C700210",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "groupe_atlantic": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "groupe_atlantic": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "groupe_atlantic": "1.47 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "groupe_atlantic": "10.07.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "groupe_atlantic": "EN 14511:2022, EN 14825:2022, EN 12102:2022.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "groupe_atlantic": "ACTA INDUSTRIE - Laboratoire Acoustique et Climatique",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2022, EN 14825:2022, EN 12102:2022.",
      "source_page": 1,
      "source_table": null,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Model FUJITSU AIRSTAGE MONOBLOC COMFORT 10 (WPEG100KPF/UTW-SCBXB)",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "fujitsu_airstage_monobloc_comfort_10_(wpeg100kpf/utw-scbxb)": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "fujitsu_airstage_monobloc_comfort_10_(wpeg100kpf/utw-scbxb)": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "fujitsu_airstage_monobloc_comfort_10_(wpeg100kpf/utw-scbxb)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "fujitsu_airstage_monobloc_comfort_10_(wpeg100kpf/utw-scbxb)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "fujitsu_airstage_monobloc_comfort_10_(wpeg100kpf/utw-scbxb)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fujitsu_airstage_monobloc_comfort_10_(wpeg100kpf/utw-scbxb)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fujitsu_airstage_monobloc_comfort_10_(wpeg100kpf/utw-scbxb)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "fujitsu_airstage_monobloc_comfort_10_(wpeg100kpf/utw-scbxb)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.05 kW",
      "medium_temperature": "3.36 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.88",
      "medium_temperature": "2.98",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "206 %",
      "medium_temperature": "146 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.20 kW",
      "medium_temperature": "9.90 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.24",
      "medium_temperature": "3.73",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.00 kW",
      "medium_temperature": "8.80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.14",
      "medium_temperature": "2.25",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.22",
      "medium_temperature": "3.62",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.00 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.07": "0.970",
      "5.09": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.07": "4.50 kW",
      "5.09": "4.40 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "7.07": "8.89",
      "5.09": "6.93",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.07": "0.970",
      "5.09": "0.970",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "7.07": "9.00 kW",
      "5.09": "8.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "7.07": "3.14",
      "5.09": "2.25",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.07": "9.00 kW",
      "5.09": "8.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.07": "2.81",
      "5.09": "2.01",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.07": "0.990",
      "5.09": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "7.07": "60 \u00b0C",
      "5.09": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "7.07": "8 W",
      "5.09": "8 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "7.07": "17 W",
      "5.09": "16 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "7.07": "12 W",
      "5.09": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "7.07": "0 W",
      "5.09": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.07": "Electricity",
      "5.09": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "7.07": "1.20 kW",
      "5.09": "1.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "7.07": "4018 kWh",
      "5.09": "5480 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.20 kW 1.90 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Model FUJITSU AIRSTAGE MONOBLOC COMFORT 10 (WPEG100KRF/UTW-SCBEC)",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "fujitsu_airstage_monobloc_comfort_10_(wpeg100krf/utw-scbec)": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "fujitsu_airstage_monobloc_comfort_10_(wpeg100krf/utw-scbec)": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "fujitsu_airstage_monobloc_comfort_10_(wpeg100krf/utw-scbec)": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "fujitsu_airstage_monobloc_comfort_10_(wpeg100krf/utw-scbec)": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "fujitsu_airstage_monobloc_comfort_10_(wpeg100krf/utw-scbec)": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fujitsu_airstage_monobloc_comfort_10_(wpeg100krf/utw-scbec)": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fujitsu_airstage_monobloc_comfort_10_(wpeg100krf/utw-scbec)": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "fujitsu_airstage_monobloc_comfort_10_(wpeg100krf/utw-scbec)": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.05 kW",
      "medium_temperature": "3.36 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.88",
      "medium_temperature": "2.98",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "206 %",
      "medium_temperature": "146 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.20 kW",
      "medium_temperature": "9.90 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.24",
      "medium_temperature": "3.73",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.00 kW",
      "medium_temperature": "8.80 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.14",
      "medium_temperature": "2.25",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.22",
      "medium_temperature": "3.62",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.00 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.07": "0.970",
      "5.09": "0.980",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.07": "4.50 kW",
      "5.09": "4.40 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "7.07": "8.89",
      "5.09": "6.93",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.07": "0.970",
      "5.09": "0.970",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "7.07": "9.00 kW",
      "5.09": "8.80 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "7.07": "3.14",
      "5.09": "2.25",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.07": "9.00 kW",
      "5.09": "8.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.07": "2.81",
      "5.09": "2.01",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.07": "0.990",
      "5.09": "1.000",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "7.07": "60 \u00b0C",
      "5.09": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "7.07": "8 W",
      "5.09": "8 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "7.07": "17 W",
      "5.09": "16 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "7.07": "12 W",
      "5.09": "12 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "7.07": "0 W",
      "5.09": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.07": "Electricity",
      "5.09": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "7.07": "1.20 kW",
      "5.09": "1.90 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "7.07": "4018 kWh",
      "5.09": "5480 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.20 kW 1.90 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Groupe_Atlantic_FUJITSU_AIRSTAGE_MONOBLOC_COMFORT_10_Outdoor_Air_Water_96"
    }
  ]
}