{
  "source_pdf": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103.pdf",
  "extraction_timestamp": "2025-11-17T15:32:23.527208",
  "total_records": 157,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "": "Subtype FUJITSU Waterstage High Power 11",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "groupe_atlantic": "Rue des Fondeurs BP 64",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "groupe_atlantic": "59660",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "groupe_atlantic": "Merville",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "groupe_atlantic": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "groupe_atlantic": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "groupe_atlantic": "FUJITSU Waterstage High Power 11",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "groupe_atlantic": "012-C700303",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "groupe_atlantic": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "groupe_atlantic": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "groupe_atlantic": "2.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "groupe_atlantic": "20.05.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "groupe_atlantic": "EN 14511:2013, EN 14825:2013, EN 16147:2011, EN\n12102:2013",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "groupe_atlantic": "RISE Research Institutes of Sweden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2013, EN 14825:2013, EN 16147:2011, EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103"
    },
    {
      "label": "12102",
      "value": "2013",
      "source_page": 1,
      "source_table": null,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "": "Model FUJITSU Waterstage High Power 11 (WOYG112LHT/WSYG140DG6)",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "fujitsu_waterstage_high_power_11_(woyg112lht/wsyg140dg6)": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "fujitsu_waterstage_high_power_11_(woyg112lht/wsyg140dg6)": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "fujitsu_waterstage_high_power_11_(woyg112lht/wsyg140dg6)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "fujitsu_waterstage_high_power_11_(woyg112lht/wsyg140dg6)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "fujitsu_waterstage_high_power_11_(woyg112lht/wsyg140dg6)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fujitsu_waterstage_high_power_11_(woyg112lht/wsyg140dg6)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fujitsu_waterstage_high_power_11_(woyg112lht/wsyg140dg6)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "fujitsu_waterstage_high_power_11_(woyg112lht/wsyg140dg6)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.80 kW",
      "medium_temperature": "7.59 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.54 kW",
      "medium_temperature": "3.07 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.25",
      "medium_temperature": "2.47",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "69 dB(A)",
      "medium_temperature": "69 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "151 %",
      "medium_temperature": "112 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.30 kW",
      "medium_temperature": "9.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.85",
      "medium_temperature": "2.87",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.00 kW",
      "medium_temperature": "8.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.60",
      "medium_temperature": "1.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.10 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.70",
      "medium_temperature": "2.80",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "6.20_kw": "5.30",
      "5.90_kw": "3.80",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.20_kw": "0.900",
      "5.90_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.20_kw": "7.40 kW",
      "5.90_kw": "7.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.20_kw": "6.90",
      "5.90_kw": "4.80",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.20_kw": "0.900",
      "5.90_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.20_kw": "10.00 kW",
      "5.90_kw": "8.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.20_kw": "2.60",
      "5.90_kw": "1.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.20_kw": "10.00 kW",
      "5.90_kw": "8.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.20_kw": "2.20",
      "5.90_kw": "1.70",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.20_kw": "0.900",
      "5.90_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "6.20_kw": "60 \u00b0C",
      "5.90_kw": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "6.20_kw": "8 W",
      "5.90_kw": "8 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "6.20_kw": "45 W",
      "5.90_kw": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "6.20_kw": "12 W",
      "5.90_kw": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "6.20_kw": "0 W",
      "5.90_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.20_kw": "Electricity",
      "5.90_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.20_kw": "1.30 kW",
      "5.90_kw": "1.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.20_kw": "6062 kWh",
      "5.90_kw": "6623 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.30 kW 1.30 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "": "Model FUJITSU Waterstage High Power 11 Integrated DHW (WOYG112LHT/WGYG140DG6)",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "fujitsu_waterstage_high_power_11_integrated_dhw_(woyg112lht/wgyg140dg6)": "Heating + DHW + low temp",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "fujitsu_waterstage_high_power_11_integrated_dhw_(woyg112lht/wgyg140dg6)": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "fujitsu_waterstage_high_power_11_integrated_dhw_(woyg112lht/wgyg140dg6)": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "fujitsu_waterstage_high_power_11_integrated_dhw_(woyg112lht/wgyg140dg6)": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "fujitsu_waterstage_high_power_11_integrated_dhw_(woyg112lht/wgyg140dg6)": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fujitsu_waterstage_high_power_11_integrated_dhw_(woyg112lht/wgyg140dg6)": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fujitsu_waterstage_high_power_11_integrated_dhw_(woyg112lht/wgyg140dg6)": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "fujitsu_waterstage_high_power_11_integrated_dhw_(woyg112lht/wgyg140dg6)": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "88 %",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.25",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:46 h:min",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "40.0 W",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "54.0 \u00b0C",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "250 l",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.80 kW",
      "medium_temperature": "7.59 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.54 kW",
      "medium_temperature": "3.07 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.25",
      "medium_temperature": "2.47",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "69 dB(A)",
      "medium_temperature": "69 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "151 %",
      "medium_temperature": "112 %",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.30 kW",
      "medium_temperature": "9.30 kW",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "46 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103"
    },
    {
      "scop": "Tbiv",
      "3.85": "-7 \u00b0C",
      "2.87": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "3.85": "-10 \u00b0C",
      "2.87": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "3.85": "10.00 kW",
      "2.87": "8.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "3.85": "2.60",
      "2.87": "1.90",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "3.85": "0.900",
      "2.87": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "3.85": "6.10 kW",
      "2.87": "5.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "3.85": "3.70",
      "2.87": "2.80",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "3.85": "0.900",
      "2.87": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "3.85": "6.20 kW",
      "2.87": "5.90 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "3.85": "5.30",
      "2.87": "3.80",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "3.85": "0.900",
      "2.87": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "3.85": "7.40 kW",
      "2.87": "7.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "3.85": "6.90",
      "2.87": "4.80",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "3.85": "0.900",
      "2.87": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "3.85": "10.00 kW",
      "2.87": "8.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "3.85": "2.60",
      "2.87": "1.90",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.85": "10.00 kW",
      "2.87": "8.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.85": "2.20",
      "2.87": "1.70",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.85": "0.900",
      "2.87": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "3.85": "60 \u00b0C",
      "2.87": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "3.85": "8 W",
      "2.87": "8 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "3.85": "45 W",
      "2.87": "22 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "3.85": "12 W",
      "2.87": "12 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "3.85": "0 W",
      "2.87": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "3.85": "Electricity",
      "2.87": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "3.85": "1.30 kW",
      "2.87": "1.30 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "3.85": "6062 kWh",
      "2.87": "6623 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.30 kW 1.30 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_High_Power_11_Outdoor_Air_Water_103"
    }
  ]
}